{"within":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Enable","description_string":"Multi zone VAV AHU economizer enable/disable switch","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"use_enthalpy","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"Set to true to evaluate outdoor air (OA) enthalpy in addition to temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Conditional\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"delTOutHis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Delta between the temperature hysteresis high and low limit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Hysteresis\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"delEntHis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}],"equal":true,"expression":{"simple_expression":"1000"}}},"description":{"description_string":"Delta between the enthalpy hysteresis high and low limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Hysteresis\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"use_enthalpy"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"retDamFulOpeTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"180"}}},"description":{"description_string":"Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control\n    at disable to avoid pressure fluctuations","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Delays at disable\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"disDel","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"15"}}},"description":{"description_string":"Short time delay before closing the OA damper at disable to avoid pressure fluctuations","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Delays at disable\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TOut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Outdoor air temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":232},{"x":-260,"y":272}]},"iconTransformation":{"extent":[{"x":-140,"y":110},{"x":-100,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"hOut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"use_enthalpy"}},"description":{"description_string":"Outdoor air enthalpy","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":152},{"x":-260,"y":192}]},"iconTransformation":{"extent":[{"x":-140,"y":60},{"x":-100,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TOutCut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":192},{"x":-260,"y":232}]},"iconTransformation":{"extent":[{"x":-140,"y":90},{"x":-100,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"hOutCut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"use_enthalpy"}},"description":{"description_string":"OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":112},{"x":-260,"y":152}]},"iconTransformation":{"extent":[{"x":-140,"y":40},{"x":-100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uOutDam_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Minimum outdoor air damper position, output from damper position limits sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":-98},{"x":-260,"y":-58}]},"iconTransformation":{"extent":[{"x":-140,"y":-60},{"x":-100,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uOutDam_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Maximum outdoor air damper position, output from damper position limits sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":-58},{"x":-260,"y":-18}]},"iconTransformation":{"extent":[{"x":-140,"y":-40},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uRetDam_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Maximum return air damper position, output from damper position limits sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":-178},{"x":-260,"y":-138}]},"iconTransformation":{"extent":[{"x":-140,"y":-130},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uRetDam_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Minimum return air damper position, output from damper position limits sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":-218},{"x":-260,"y":-178}]},"iconTransformation":{"extent":[{"x":-140,"y":-150},{"x":-100,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uRetDamPhy_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Physical maximum return air damper position, output from damper position limits sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":-138},{"x":-260,"y":-98}]},"iconTransformation":{"extent":[{"x":-140,"y":-110},{"x":-100,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1SupFan"},"description":{"description_string":"Supply fan proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":62},{"x":-260,"y":102}]},"iconTransformation":{"extent":[{"x":-140,"y":10},{"x":-100,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uFreProSta"},"description":{"description_string":"Freeze protection stage status signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":22},{"x":-260,"y":62}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yOutDam_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Maximum outdoor air damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":22},{"x":280,"y":62}]},"iconTransformation":{"extent":[{"x":100,"y":80},{"x":140,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yRetDam_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Minimum return air damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-98},{"x":280,"y":-58}]},"iconTransformation":{"extent":[{"x":100,"y":-120},{"x":140,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yRetDam_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Maximum return air damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-38},{"x":280,"y":2}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","component_list":[{"declaration":{"identifier":"truFalHol","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"trueHoldDuration","modification":{"equal":true,"expression":{"simple_expression":"600"}}}}}]}},"description":{"description_string":"Economizer should not be enabled or disabled within 10 minutes of change","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":182},{"x":40,"y":202}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"andEnaDis"},"description":{"description_string":"Check freeze protection stage and zone state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":12},{"x":80,"y":32}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TOutHigLimCutHig","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"0"}}},"description":{"description_string":"Hysteresis high limit cutoff"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TOutHigLimCutLow","modification":{"equal":true,"expression":{"simple_expression":"TOutHigLimCutHig -delTOutHis"}}},"description":{"description_string":"Hysteresis low limit cutoff"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"hOutHigLimCutHig","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}],"equal":true,"expression":{"simple_expression":"0"}}},"description":{"description_string":"Hysteresis block high limit cutoff"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"hOutHigLimCutLow","modification":{"equal":true,"expression":{"simple_expression":"hOutHigLimCutHig -delEntHis"}}},"description":{"description_string":"Hysteresis block low limit cutoff"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Subtract","component_list":[{"declaration":{"identifier":"sub2"},"condition_attribute":{"expression":{"simple_expression":"use_enthalpy"}},"description":{"description_string":"Add block determines difference between hOut and hOutCut","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":140},{"x":-180,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Subtract","component_list":[{"declaration":{"identifier":"sub1"},"description":{"description_string":"Add block determines difference between TOut and TOutCut","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":220},{"x":-180,"y":240}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","component_list":[{"declaration":{"identifier":"hysOutTem","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uLow","modification":{"equal":true,"expression":{"simple_expression":"TOutHigLimCutLow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uHigh","modification":{"equal":true,"expression":{"simple_expression":"TOutHigLimCutHig"}}}}}]}},"description":{"description_string":"Outdoor air temperature hysteresis for both fixed and differential dry bulb temperature cutoff conditions","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":220},{"x":-140,"y":240}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Hysteresis","component_list":[{"declaration":{"identifier":"hysOutEnt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uLow","modification":{"equal":true,"expression":{"simple_expression":"hOutHigLimCutLow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uHigh","modification":{"equal":true,"expression":{"simple_expression":"hOutHigLimCutHig"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"use_enthalpy"}},"description":{"description_string":"Outdoor air enthalpy hysteresis for both fixed and differential enthalpy cutoff conditions","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":140},{"x":-140,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"outDamSwitch"},"description":{"description_string":"Set maximum OA damper position to minimum at disable (after a given time delay)","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":82,"y":-78},{"x":102,"y":-58}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"retDamSwitch"},"description":{"description_string":"Set minimum RA damper position to maximum at disable","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-176},{"x":0,"y":-156}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"maxRetDamSwitch"},"description":{"description_string":"Keep maximum RA damper position at physical maximum for a short time period after disable signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-136},{"x":80,"y":-116}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"minRetDamSwitch"},"description":{"description_string":"Keep minimum RA damper position at physical maximum for a short time period after disable","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-178},{"x":80,"y":-158}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not2"},"description":{"description_string":"Logical not that starts the timer at disable signal ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-58},{"x":-40,"y":-38}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-100},{"x":180,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and1"},"description":{"description_string":"Check supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":80},{"x":40,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and3"},"description":{"description_string":"Check if delay time has been passed after economizer being disabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-54},{"x":60,"y":-34}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu"},"description":{"description_string":"Logical block to check if the freeze protection is deactivated","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-78,"y":32},{"x":-58,"y":52}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"delOutDamOsc","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"disDel"}}}}}]}},"description":{"description_string":"Small delay before closing the outdoor air damper to avoid pressure fluctuations","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-58},{"x":0,"y":-38}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"delRetDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"retDamFulOpeTim"}}}}}]}},"description":{"description_string":"Keep return damper open to its physical maximum for a short period of time before closing the outdoor air damper and resuming the maximum return air damper position, per G36 Part N7","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-108},{"x":0,"y":-88}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-108},{"x":40,"y":-88}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"}}}}}]}},"description":{"description_string":"Integer constant, stage 0","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-118,"y":12},{"x":-98,"y":32}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"entSubst1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"not use_enthalpy"}},"description":{"description_string":"Deactivates outdoor air enthalpy condition if there is no enthalpy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":180},{"x":-140,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or2"},"description":{"description_string":"Check if either the temperature or the enthalpy condition is satisfied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":182},{"x":-40,"y":202}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOut"}],"to":[{"dot_op":false,"identifier":"sub1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":252},{"x":-240,"y":252},{"x":-240,"y":236},{"x":-202,"y":236}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOutCut"}],"to":[{"dot_op":false,"identifier":"sub1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":212},{"x":-240,"y":212},{"x":-240,"y":224},{"x":-202,"y":224}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sub1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"hysOutTem"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":230},{"x":-162,"y":230}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hOut"}],"to":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":172},{"x":-240,"y":172},{"x":-240,"y":156},{"x":-202,"y":156}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hOutCut"}],"to":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":132},{"x":-240,"y":132},{"x":-240,"y":144},{"x":-202,"y":144}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"hysOutEnt"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":150},{"x":-162,"y":150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOutDam_min"}],"to":[{"dot_op":false,"identifier":"outDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-78},{"x":10,"y":-78},{"x":10,"y":-60},{"x":80,"y":-60}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOutDam_max"}],"to":[{"dot_op":false,"identifier":"outDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-38},{"x":-220,"y":-38},{"x":-220,"y":-76},{"x":80,"y":-76}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uRetDamPhy_max"}],"to":[{"dot_op":false,"identifier":"maxRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-118},{"x":58,"y":-118}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uRetDam_max"}],"to":[{"dot_op":false,"identifier":"maxRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-158},{"x":-158,"y":-158},{"x":-158,"y":-134},{"x":58,"y":-134}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"andEnaDis"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":22},{"x":92,"y":22},{"x":92,"y":-8},{"x":-80,"y":-8},{"x":-80,"y":-48},{"x":-62,"y":-48}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"maxRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yRetDam_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-126},{"x":200,"y":-126},{"x":200,"y":-18},{"x":260,"y":-18}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"maxRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-90},{"x":190,"y":-90},{"x":190,"y":-148},{"x":40,"y":-148},{"x":40,"y":-126},{"x":58,"y":-126}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"minRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-90},{"x":190,"y":-90},{"x":190,"y":-148},{"x":40,"y":-148},{"x":40,"y":-168},{"x":58,"y":-168}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"retDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-48},{"x":-30,"y":-48},{"x":-30,"y":-166},{"x":-22,"y":-166}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uRetDam_max"}],"to":[{"dot_op":false,"identifier":"retDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-158},{"x":-22,"y":-158}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uRetDam_min"}],"to":[{"dot_op":false,"identifier":"retDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-198},{"x":-152,"y":-198},{"x":-152,"y":-174},{"x":-22,"y":-174}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"retDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"minRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-166},{"x":20,"y":-166},{"x":20,"y":-176},{"x":58,"y":-176}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uRetDamPhy_max"}],"to":[{"dot_op":false,"identifier":"minRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":-118},{"x":20,"y":-118},{"x":20,"y":-160},{"x":58,"y":-160}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truFalHol"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":192},{"x":50,"y":192},{"x":50,"y":112},{"x":10,"y":112},{"x":10,"y":90},{"x":18,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"andEnaDis"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":90},{"x":50,"y":90},{"x":50,"y":22},{"x":58,"y":22}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1SupFan"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":82},{"x":18,"y":82}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"outDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":80,"y":-68},{"x":70,"y":-68},{"x":70,"y":-44},{"x":62,"y":-44}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-48},{"x":-30,"y":-48},{"x":-30,"y":-22},{"x":28,"y":-22},{"x":28,"y":-44},{"x":38,"y":-44}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":158,"y":-90},{"x":126,"y":-90},{"x":126,"y":-22},{"x":-30,"y":-22},{"x":-30,"y":-48},{"x":-38,"y":-48}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}],"to":[{"dot_op":false,"identifier":"delOutDamOsc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":38,"y":-52},{"x":20,"y":-52},{"x":20,"y":-48},{"x":2,"y":-48}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"delOutDamOsc"},{"dot_op":true},{"dot_op":false,"identifier":"u"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-22,"y":-48},{"x":-38,"y":-48}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"delRetDam"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-48},{"x":-30,"y":-48},{"x":-30,"y":-98},{"x":-22,"y":-98}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"delRetDam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-98},{"x":18,"y":-98}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-98},{"x":158,"y":-98}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uFreProSta"}],"to":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-280,"y":42},{"x":-80,"y":42}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-96,"y":22},{"x":-90,"y":22},{"x":-90,"y":34},{"x":-80,"y":34}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"andEnaDis"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-56,"y":42},{"x":40,"y":42},{"x":40,"y":14},{"x":58,"y":14}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"outDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yOutDam_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":104,"y":-68},{"x":190,"y":-68},{"x":190,"y":42},{"x":260,"y":42}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minRetDamSwitch"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yRetDam_min"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-168},{"x":210,"y":-168},{"x":210,"y":-78},{"x":260,"y":-78}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truFalHol"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":192},{"x":18,"y":192}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hysOutTem"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":230},{"x":-80,"y":230},{"x":-80,"y":192},{"x":-62,"y":192}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hysOutEnt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":-100,"y":150},{"x":-100,"y":184},{"x":-62,"y":184}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"entSubst1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":190},{"x":-100,"y":190},{"x":-100,"y":184},{"x":-62,"y":184}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"enaDis\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-140},{"x":100,"y":140}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-140},{"x":100,"y":140}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":180},{"x":100,"y":140}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Line","attribute":{"points":[{"x":0,"y":60},{"x":80,"y":60}],"color":{"r":0,"g":0,"b":127},"thickness":0.5}},{"name":"Line","attribute":{"points":[{"x":-80,"y":-60},{"x":0,"y":-60},{"x":0,"y":60}],"color":{"r":0,"g":0,"b":127},"thickness":0.5}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":38},{"x":-56,"y":24}],"textString":"\"u1SupFan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":18},{"x":-44,"y":4}],"textString":"\"uFreProSta\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":68},{"x":-56,"y":54}],"textString":"\"hOutCut\"","textColor":{"r":0,"g":0,"b":127},"visible":"use_enthalpy","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":86},{"x":-70,"y":72}],"textString":"\"hOut\"","textColor":{"r":0,"g":0,"b":127},"visible":"use_enthalpy","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":116},{"x":-56,"y":102}],"textString":"\"TOutCut\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":138},{"x":-72,"y":124}],"textString":"\"TOut\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-100},{"x":-32,"y":-118}],"textString":"\"uRetDam_max\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-10},{"x":-28,"y":-28}],"textString":"\"uOutDam_max\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-30},{"x":-28,"y":-48}],"textString":"\"uOutDam_min\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-80},{"x":-12,"y":-98}],"textString":"\"uRetDamPhy_max\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-120},{"x":-32,"y":-138}],"textString":"\"uRetDam_min\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":110},{"x":96,"y":92}],"textString":"\"yOutDam_max\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":12},{"x":96,"y":-6}],"textString":"\"yRetDam_max\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":-88},{"x":96,"y":-106}],"textString":"\"yRetDam_min\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-260,"y":-280},{"x":240,"y":280}],"preserveAspectRatio":"false","initialScale":0.05}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-240,"y":-2},{"x":220,"y":-250}],"lineColor":{"r":215,"g":215,"b":215},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-240,"y":58},{"x":220,"y":6}],"lineColor":{"r":215,"g":215,"b":215},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-240,"y":118},{"x":220,"y":66}],"lineColor":{"r":215,"g":215,"b":215},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-240,"y":258},{"x":220,"y":130}],"lineColor":{"r":215,"g":215,"b":215},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":120,"y":158},{"x":204,"y":138}],"textString":"\"Outdoor air\nconditions\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":120,"y":52},{"x":298,"y":18}],"textString":"\"Freeze protection -\ndisable if stage1\nand above\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":120,"y":-198},{"x":288,"y":-246}],"textString":"\"Damper position\nlimit assignments\nwith delays\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":120,"y":84},{"x":214,"y":74}],"textString":"\"Supply fan status\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis is a multi zone VAV AHU economizer enable/disable sequence\nbased on the Section 5.16.7 of the ASHRAE Guideline 36, May 2020. Additional\nconditions included in the sequence are: freeze protection (freeze protection\nstage 0-3, see Section 5.16.12), supply fan status (on or off, see Section 5.16.5).\n</p>\n<p>\nThe economizer is disabled whenever the outdoor air conditions\nexceed the economizer high limit setpoint.\nThis sequence allows for all device types listed in\nASHRAE 90.1-2013 and Title 24-2013.\n</p>\n<p>\nIn addition, the economizer gets disabled without a delay whenever any of the\nfollowing is <code>true</code>:\n</p>\n<ul>\n<li>\nThe supply fan is off (<code>u1SupFan = false</code>),\n</li>\n<li>\nthe freeze protection stage\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages\\\">\nBuildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages</a>\nis not <code>stage0</code>.\n</li>\n</ul>\n<p>\nThe following state machine chart illustrates the transitions between enabling and disabling:\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of economizer enable-disable state machine chart\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/EconEnableDisableStateMachineChart.png\\\"/>\n</p>\n<p>\nAfter the disable signal is activated, the following procedure is applied, in order to\nprevent pressure fluctuations in the HVAC system:\n</p>\n<ul>\n<li>\nThe return damper gets fully opened (<code>yRetDam_max = uRetDamPhy_max</code> and\n<code>yRetDam_min = uRetDamPhy_max</code>) for <code>retDamFulOpeTim</code>\ntime period, after which the return damper gets released to its minimum outdoor airflow control position\n(<code>yRetDam_max = uRetDam_max</code> and <code>yRetDam_min = uRetDam_max</code>).\n</li>\n<li>\nThe outdoor air damper is closed to its minimum outoor airflow control limit (<code>yOutDam_max = uOutDam_min</code>)\nafter a <code>disDel</code> time delay.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nOctober 13, 2017, by Michael Wetter:<br/>\nAdded freeze protection that tracks mixed air temperature.\n</li>\n<li>\nAugust 3, 2017, by Michael Wetter:<br/>\nRemoved unrequired input into block <code>and2</code> as this input\nwas always <code>true</code> if <code>and2.u2 = true</code>.\n</li>\n<li>\nJune 27, 2017, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Enable.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Enable.mo","checksum":"76c821888a996c7cf69dfad3f0476f14"}