{"within":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation","class_definition":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"Controller_Mod_DamLim","description_string":"Validation model for multi zone VAV AHU economizer operation: damper modulation and minimum ooutdoor air requirement damper position limits","composition":{"element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller","component_list":[{"declaration":{"identifier":"eco","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"minOADes","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"buiPreCon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"eneStd","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ecoHigLimCon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ashCliZon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"}}}}}]}},"description":{"description_string":"Multi zone VAV AHU economizer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-20},{"x":40,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller","component_list":[{"declaration":{"identifier":"eco1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"minOADes","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"buiPreCon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"eneStd","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ecoHigLimCon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ashCliZon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"venStd","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}}}}}]}},"description":{"description_string":"Multi zone VAV AHU economizer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-60},{"x":120,"y":-20}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TOutCutoff","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"297.15"}}},"description":{"description_string":"Outdoor temperature high limit cutoff"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"minVOutSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"0.71"}}},"description":{"description_string":"Example volumetric airflow setpoint, 15cfm/occupant, 100 occupants"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"0.61"}}},"description":{"description_string":"Minimal measured volumetric airflow"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"incVOutSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"(minVOutSet_flow -VOutMin_flow)*2.2"}}},"description":{"description_string":"Maximum volumetric airflow increase during the example simulation"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"fanSta","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Fan is on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-110},{"x":-60,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"freProSta","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"}}}}}]}},"description":{"description_string":"Freeze protection status is 0","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-150},{"x":-60,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"opeMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"AHU operation mode is Occupied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-130},{"x":-100,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"TOutBelowCutoff","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"TOutCutoff -5"}}}}}]}},"description":{"description_string":"Outdoor air temperature is slightly below the cutoff","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":70},{"x":-100,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"VOutMinSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"minVOutSet_flow"}}}}}]}},"description":{"description_string":"Outdoor airflow rate setpoint, example assumes 15cfm/occupant and 100 occupants","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":90},{"x":-60,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"VOut_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"incVOutSet_flow"}}}}}]}},"description":{"description_string":"Measured outdoor air volumetric airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":50},{"x":-60,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"uTSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"-1"}}}}}]}},"description":{"description_string":"Supply air temperature control signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-50},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"supFanSpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"0.2"}}}}}]}},"description":{"description_string":"Supply fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-10},{"x":-100,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"dpDam2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"120"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"52"}}}}}]}},"description":{"description_string":"Pressure accross outdoor air damper","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-70},{"x":-60,"y":-50}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-100},{"x":-28,"y":-100},{"x":-28,"y":-14},{"x":18,"y":-14}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"freProSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-140},{"x":-20,"y":-140},{"x":-20,"y":-19},{"x":18,"y":-19}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"opeMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-120},{"x":-24,"y":-120},{"x":-24,"y":-17},{"x":18,"y":-17}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOutBelowCutoff"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"TOut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":80},{"x":-20,"y":80},{"x":-20,"y":-4},{"x":18,"y":-4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOut_flow"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"VOut_flow_normalized"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":60},{"x":-4,"y":60},{"x":-4,"y":17},{"x":18,"y":17}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOutMinSet_flow"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"VOutMinSet_flow_normalized"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":100},{"x":0,"y":100},{"x":0,"y":19},{"x":18,"y":19}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOutBelowCutoff"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"TOut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":80},{"x":76,"y":80},{"x":76,"y":-44},{"x":98,"y":-44}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOutMinSet_flow"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"VOutMinSet_flow_normalized"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":100},{"x":80,"y":100},{"x":80,"y":-21},{"x":98,"y":-21}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-100},{"x":-28,"y":-100},{"x":-28,"y":-54},{"x":98,"y":-54}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"freProSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-140},{"x":-20,"y":-140},{"x":-20,"y":-59},{"x":98,"y":-59}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"opeMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-120},{"x":-24,"y":-120},{"x":-24,"y":-57},{"x":98,"y":-57}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uTSup"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"uTSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":0,"y":-40},{"x":0,"y":-1},{"x":18,"y":-1}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uTSup"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"uTSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":0,"y":-40},{"x":0,"y":-41},{"x":98,"y":-41}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"supFanSpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco"},{"dot_op":true},{"dot_op":false,"identifier":"uSupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":0},{"x":-12,"y":0},{"x":-12,"y":12},{"x":18,"y":12}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"supFanSpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"uSupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":0},{"x":-12,"y":0},{"x":-12,"y":-28},{"x":98,"y":-28}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"dpDam2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"eco1"},{"dot_op":true},{"dot_op":false,"identifier":"dpMinOutDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-60},{"x":-32,"y":-60},{"x":-32,"y":-38},{"x":98,"y":-38}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"experiment","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"StopTime","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Tolerance","modification":{"equal":true,"expression":{"simple_expression":"0.000001"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__Dymola_Commands","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"file","modification":{"equal":true,"expression":{"simple_expression":"\"modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Validation/Controller_Mod_DamLim.mos\""}},"description_string":"Simulate and plot"}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":58},{"x":64,"y":-2},{"x":-36,"y":-62},{"x":-36,"y":58}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-140,"y":-160},{"x":140,"y":140}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Text","attribute":{"extent":[{"x":92,"y":14},{"x":140,"y":-10}],"textString":"\"Economizer fully enabled -\nvalidate damper position\nand damper position limits\n(example without\nenthalpy measurement)\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":6,"y":50},{"x":56,"y":28}],"textString":"\"Economizer fully enabled -\nvalidate damper position\nand damper position limits\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis example validates\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller</a> control loops:\nminimum outdoor air damper position limits control loop (<code>eco</code> block) and modulation\ncontrol loop (<code>eco1</code> block) for <code>VOut_flow</code> and <code>TSup</code> control signals.\nBoth control loops are enabled during the validation test.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nFebruary 5, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Validation/Controller_Mod_DamLim.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Validation/Controller_Mod_DamLim.mo","checksum":"9238b28a36c2040775b7cd734af9d902"}