{"within":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Controller","description_string":"Single zone VAV AHU economizer control sequence","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard","component_list":[{"declaration":{"identifier":"eneStd"},"description":{"description_string":"Energy standard, ASHRAE 90.1 or Title 24"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer","component_list":[{"declaration":{"identifier":"ecoHigLimCon"},"description":{"description_string":"Economizer high limit control device"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone","component_list":[{"declaration":{"identifier":"ashCliZon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified"}}},"description":{"description_string":"ASHRAE climate zone","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"eneStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone","component_list":[{"declaration":{"identifier":"tit24CliZon","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified"}}},"description":{"description_string":"California Title 24 climate zone","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"eneStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_heaCoi","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True if the air handling unit has heating coil","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"uMin","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"0.9"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Lower limit of controller output at which the dampers are at their limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"uMax","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.9"}}},"description":{"description_string":"Upper limit of controller output at which the dampers are at their limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.CDL.Types.SimpleController","component_list":[{"declaration":{"identifier":"controllerTypeMod","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}},"description":{"description_string":"Type of controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Modulation\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1/K\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Gain of modulation controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Modulation\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Time constant of modulation controller integrator block","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Modulation\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeMod"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeMod"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PID"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TdMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Time constant of derivative block for modulation controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Modulation\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeMod"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PD"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeMod"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PID"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"delTOutHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Delta between the temperature hysteresis high and low limit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Hysteresis\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"delEntHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}],"equal":true,"expression":{"simple_expression":"1000"}}},"description":{"description_string":"Delta between the enthalpy hysteresis high and low limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Hysteresis\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"ecoHigLimCon"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"ecoHigLimCon"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Hysteresis\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"supFanSpe_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Minimum supply fan operation speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"supFanSpe_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.9"}}},"description":{"description_string":"Maximum supply fan operation speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Calculated minimum outdoor airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutDes_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Calculated design outdoor airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamMinFloMinSpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.4"}}},"description":{"description_string":"Outdoor air damper position to supply minimum outdoor airflow at minimum fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamMinFloMaxSpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.3"}}},"description":{"description_string":"Outdoor air damper position to supply minimum outdoor airflow at maximum fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamDesFloMinSpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"outDamMinFloMinSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.9"}}},"description":{"description_string":"Outdoor air damper position to supply design outdoor airflow at minimum fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamDesFloMaxSpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"outDamMinFloMaxSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.8"}}},"description":{"description_string":"Outdoor air damper position to supply design outdoor airflow at maximum fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamPhy_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Physically fixed maximum position of the outdoor air damper","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Physical damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"outDamPhy_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0"}}},"description":{"description_string":"Physically fixed minimum position of the outdoor air damper","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Physical damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"retDamPhy_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Physically fixed maximum position of the return air damper","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Physical damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"retDamPhy_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0"}}},"description":{"description_string":"Physically fixed minimum position of the return air damper","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Commissioning\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Physical damper position limits\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TOut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Outdoor air temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":200},{"x":-140,"y":240}]},"iconTransformation":{"extent":[{"x":-140,"y":170},{"x":-100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TAirRet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"ecoHigLimCon"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Used only for fixed plus differential dry bulb temperature high limit cutoff","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":160},{"x":-140,"y":200}]},"iconTransformation":{"extent":[{"x":-140,"y":150},{"x":-100,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"hOut","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"([object Object])"}},"description":{"description_string":"Outdoor air enthalpy","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":120},{"x":-140,"y":160}]},"iconTransformation":{"extent":[{"x":-140,"y":120},{"x":-100,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"hAirRet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"J/kg\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"SpecificEnergy\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"([object Object])"}},"description":{"description_string":"Return air enthalpy","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":90},{"x":-140,"y":130}]},"iconTransformation":{"extent":[{"x":-140,"y":100},{"x":-100,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TAirSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Measured supply air temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":50},{"x":-140,"y":90}]},"iconTransformation":{"extent":[{"x":-140,"y":20},{"x":-100,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TSupHeaEcoSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Supply air temperature heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":20},{"x":-140,"y":60}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VOutMinSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"VOutDes_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-10},{"x":-140,"y":30}]},"iconTransformation":{"extent":[{"x":-140,"y":-40},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uSupFan_actual","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Actual supply fan speed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-40},{"x":-140,"y":0}]},"iconTransformation":{"extent":[{"x":-140,"y":-70},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uZonSta"},"description":{"description_string":"Zone state signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-170},{"x":-140,"y":-130}]},"iconTransformation":{"extent":[{"x":-140,"y":-190},{"x":-100,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uFreProSta"},"description":{"description_string":"Freeze protection status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-200},{"x":-140,"y":-160}]},"iconTransformation":{"extent":[{"x":-140,"y":-210},{"x":-100,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"AHU operation mode status signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-140},{"x":-140,"y":-100}]},"iconTransformation":{"extent":[{"x":-140,"y":-170},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1SupFan"},"description":{"description_string":"Supply fan proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-110},{"x":-140,"y":-70}]},"iconTransformation":{"extent":[{"x":-140,"y":-130},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yOutDam_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Outdoor damper minimum position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":160},{"x":180,"y":200}]},"iconTransformation":{"extent":[{"x":100,"y":140},{"x":140,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yHeaCoi","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_heaCoi"}},"description":{"description_string":"Heating coil commanded valve position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":100},{"x":180,"y":140}]},"iconTransformation":{"extent":[{"x":100,"y":40},{"x":140,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yRetDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Return air damper commanded position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":30},{"x":180,"y":70}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yOutDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Outdoor air damper commanded position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-60},{"x":180,"y":-20}]},"iconTransformation":{"extent":[{"x":100,"y":-80},{"x":140,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Enable","component_list":[{"declaration":{"identifier":"enaDis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"use_enthalpy","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"ecoHigLimCon"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"ecoHigLimCon"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"}],"relation_operator":"=="}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"retDamPhy_max","modification":{"equal":true,"expression":{"simple_expression":"retDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delTOutHys","modification":{"equal":true,"expression":{"simple_expression":"delTOutHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delEntHys","modification":{"equal":true,"expression":{"simple_expression":"delEntHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"retDamPhy_min","modification":{"equal":true,"expression":{"simple_expression":"retDamPhy_min"}}}}}]}},"description":{"description_string":"Single zone VAV AHU economizer enable/disable sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-80},{"x":40,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits","component_list":[{"declaration":{"identifier":"damLim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_min","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_max","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamPhy_max","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamPhy_min","modification":{"equal":true,"expression":{"simple_expression":"outDamPhy_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutDes_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutDes_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamMinFloMinSpe","modification":{"equal":true,"expression":{"simple_expression":"outDamMinFloMinSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamMinFloMaxSpe","modification":{"equal":true,"expression":{"simple_expression":"outDamMinFloMaxSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamDesFloMinSpe","modification":{"equal":true,"expression":{"simple_expression":"outDamDesFloMinSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"outDamDesFloMaxSpe","modification":{"equal":true,"expression":{"simple_expression":"outDamDesFloMaxSpe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Single zone VAV AHU economizer minimum outdoor air requirement damper limit sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":0},{"x":-80,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation","component_list":[{"declaration":{"identifier":"mod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_heaCoi","modification":{"equal":true,"expression":{"simple_expression":"have_heaCoi"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerType","modification":{"equal":true,"expression":{"simple_expression":"controllerTypeMod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"kMod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"Ti","modification":{"equal":true,"expression":{"simple_expression":"TiMod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"Td","modification":{"equal":true,"expression":{"simple_expression":"TdMod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMin","modification":{"equal":true,"expression":{"simple_expression":"uMin"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMax","modification":{"equal":true,"expression":{"simple_expression":"uMax"}}}}}]}},"description":{"description_string":"Single zone VAV AHU economizer damper modulation sequence","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-10},{"x":100,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","component_list":[{"declaration":{"identifier":"ecoHigLim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"eneStd","modification":{"equal":true,"expression":{"simple_expression":"eneStd"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ecoHigLimCon","modification":{"equal":true,"expression":{"simple_expression":"ecoHigLimCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"ashCliZon","modification":{"equal":true,"expression":{"simple_expression":"ashCliZon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"tit24CliZon","modification":{"equal":true,"expression":{"simple_expression":"tit24CliZon"}}}}}]}},"description":{"description_string":"High limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-40},{"x":-20,"y":-20}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1SupFan"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":-70},{"x":18,"y":-70}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uFreProSta"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-180},{"x":-96,"y":-180},{"x":-96,"y":-73},{"x":18,"y":-73}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hOut"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"hOut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":140},{"x":-4,"y":140},{"x":-4,"y":-65},{"x":18,"y":-65}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOut"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"TOut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":220},{"x":-68,"y":220},{"x":-68,"y":-61},{"x":18,"y":-61}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1SupFan"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":10},{"x":-102,"y":10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-120},{"x":-116,"y":-120},{"x":-116,"y":1.8},{"x":-102,"y":1.8}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uFreProSta"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-180},{"x":-110,"y":-180},{"x":-110,"y":6},{"x":-102,"y":6}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam_max"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"uOutDam_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":16},{"x":-60,"y":16},{"x":-60,"y":-77},{"x":18,"y":-77}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam_max"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"uOutDam_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-64},{"x":52,"y":-64},{"x":52,"y":-4},{"x":78,"y":-4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"yRetDam_max"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"uRetDam_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-70},{"x":56,"y":-70},{"x":56,"y":2},{"x":78,"y":2}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam_min"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"uOutDam_min"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":4},{"x":-64,"y":4},{"x":-64,"y":-6},{"x":78,"y":-6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"yRetDam_min"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"uRetDam_min"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-76},{"x":60,"y":-76},{"x":60,"y":0},{"x":78,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uZonSta"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"uZonSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-150},{"x":-100,"y":-150},{"x":-100,"y":-75},{"x":18,"y":-75}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uSupFan_actual"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uSupFan_actual"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-20},{"x":-126,"y":-20},{"x":-126,"y":14},{"x":-102,"y":14}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOutMinSet_flow"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"VOutMinSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":10},{"x":-130,"y":10},{"x":-130,"y":18},{"x":-102,"y":18}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaCoi"}],"to":[{"dot_op":false,"identifier":"yHeaCoi"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":6},{"x":110,"y":6},{"x":110,"y":120},{"x":160,"y":120}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam_min"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"uOutDam_min"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":4},{"x":-64,"y":4},{"x":-64,"y":-79},{"x":18,"y":-79}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirSup"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"TSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":70},{"x":60,"y":70},{"x":60,"y":8},{"x":78,"y":8}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSupHeaEcoSet"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"TSupHeaEcoSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":40},{"x":56,"y":40},{"x":56,"y":6},{"x":78,"y":6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1SupFan"}],"to":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":-9},{"x":78,"y":-9}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"yRetDam"}],"to":[{"dot_op":false,"identifier":"yRetDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":0},{"x":120,"y":0},{"x":120,"y":50},{"x":160,"y":50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mod"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam"}],"to":[{"dot_op":false,"identifier":"yOutDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-6},{"x":120,"y":-6},{"x":120,"y":-40},{"x":160,"y":-40}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"yOutDam_min"}],"to":[{"dot_op":false,"identifier":"yOutDam_min"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":4},{"x":20,"y":4},{"x":20,"y":180},{"x":160,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ecoHigLim"},{"dot_op":true},{"dot_op":false,"identifier":"TCut"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"TCut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-24},{"x":0,"y":-24},{"x":0,"y":-63},{"x":18,"y":-63}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ecoHigLim"},{"dot_op":true},{"dot_op":false,"identifier":"hCut"}],"to":[{"dot_op":false,"identifier":"enaDis"},{"dot_op":true},{"dot_op":false,"identifier":"hCut"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-36},{"x":-8,"y":-36},{"x":-8,"y":-67},{"x":18,"y":-67}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirRet"}],"to":[{"dot_op":false,"identifier":"ecoHigLim"},{"dot_op":true},{"dot_op":false,"identifier":"TRet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":180},{"x":-52,"y":180},{"x":-52,"y":-24},{"x":-42,"y":-24}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hAirRet"}],"to":[{"dot_op":false,"identifier":"ecoHigLim"},{"dot_op":true},{"dot_op":false,"identifier":"hRet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":110},{"x":-56,"y":110},{"x":-56,"y":-36},{"x":-42,"y":-36}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"conEco\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":-66,"y":-118},{"x":-32,"y":-118},{"x":20,"y":120},{"x":60,"y":120}],"color":{"r":0,"g":0,"b":127},"thickness":0.5}},{"name":"Line","attribute":{"points":[{"x":-68,"y":120},{"x":-40,"y":120},{"x":28,"y":-120},{"x":90,"y":-120}],"color":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash","thickness":0.5}},{"name":"Line","attribute":{"points":[{"x":60,"y":120},{"x":60,"y":-36},{"x":60,"y":-104},{"x":88,"y":-104}],"color":{"r":0,"g":0,"b":127},"thickness":0.5}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":240},{"x":100,"y":200}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-140,"y":-240},{"x":140,"y":240}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nSingle zone VAV AHU economizer control sequence that calculates\noutdoor and return air damper positions based on Section 5.18.5, 5.18.6, 5.18.7, 5.1.17\nof ASHRAE Guidline 36, May 2020.\n</p>\n<p>\nThe sequence consists of three subsequences.\n<ul>\n<li>\nFirst, the block <code>damLim</code> computes the damper position limits to satisfy\noutdoor air requirements. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits</a>\nfor a description.\n</li>\n<li>\nSecond, the block <code>enaDis</code> enables or disables the economizer based on\noutdoor temperature and optionally enthalpy, and based on the supply fan status,\nfreeze protection stage and zone state.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Enable\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Enable</a>\nfor a description.\nThe block <code>ecoHigLim</code> specifies the economizer high limit cutoff values\nbased on the energy standard, device type and climate zones. See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits\\\">\nBuildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits</a>\nfor a description.\n</li>\n<li>\nThird, the block <code>mod</code> modulates the outdoor and return damper position\nto track the supply air temperature setpoint for heating, subject to the limits of the damper positions\nthat were computed in the above two blocks.\nSee\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation</a>\nfor a description.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJuly 30, 2019, by Kun Zhang:<br/>\nAdded fixed plus differential dry bulb temperature high limit cut off.\n</li>\n<li>\nOctober 31, 2018, by David Blum:<br/>\nAdded heating coil output.\n</li>\n<li>\nJune 28, 2017, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Economizers/Controller.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Economizers/Controller.mo","checksum":"c98ca59915bb213a13e68e6ff48ed9ea"}