{"within":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Validation","class_definition":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"Limits_FanSpe_VOut_flow","description_string":"Validation model for the Single zone VAV AHU minimum outdoor air control - damper position limits","composition":{"element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits","component_list":[{"declaration":{"identifier":"damLim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_min","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_max","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutDes_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutDes_flow"}}}}}]}},"description":{"description_string":"Single zone VAV AHU minimum outdoor air control - damper position limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-20},{"x":-20,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits","component_list":[{"declaration":{"identifier":"damLim1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_min","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"supFanSpe_max","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOutDes_flow","modification":{"equal":true,"expression":{"simple_expression":"VOutDes_flow"}}}}}]}},"description":{"description_string":"Single zone VAV AHU minimum outdoor air control - damper position limits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-20},{"x":120,"y":0}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"supFanSpe_min","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Minimum supply fan operation speed"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"supFanSpe_max","modification":{"equal":true,"expression":{"simple_expression":"0.9"}}},"description":{"description_string":"Maximum supply fan operation speed"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"fanSpe","modification":{"equal":true,"expression":{"simple_expression":"(supFanSpe_max +supFanSpe_min)/2"}}},"description":{"description_string":"Constant supply fan speed"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutDes_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Calculated design outdoor airflow rate"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Calculated minimum outdoor airflow rate"}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOutSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}],"equal":true,"expression":{"simple_expression":"(VOutDes_flow +VOutMin_flow)/2"}}},"description":{"description_string":"Constant minimum outdoor airflow setpoint"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"fanStatus","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Fan is on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-20},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"freProSta","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"}}}}}]}},"description":{"description_string":"Freeze protection status - disabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-100},{"x":-100,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"operationMode","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"Operation mode - occupied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-60},{"x":-100,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"VOutMinSetSig","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VOutSet_flow"}}}}}]}},"description":{"description_string":"Constant minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":60},{"x":-100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"SupFanSpeSig","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_min"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"supFanSpe_max -supFanSpe_min"}}}}}]}},"description":{"description_string":"Supply fan speed signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":20},{"x":-100,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"VOutMinSetSig1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"VOutMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"VOutDes_flow -VOutMin_flow"}}}}}]}},"description":{"description_string":"Constant minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":60},{"x":40,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"SupFanSpeSig1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"fanSpe"}}}}}]}},"description":{"description_string":"Supply fan speed signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":20},{"x":40,"y":40}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"freProSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-90},{"x":-60,"y":-90},{"x":-60,"y":-14},{"x":-42,"y":-14}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}],"to":[{"dot_op":false,"identifier":"fanStatus"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-42,"y":-10},{"x":-70,"y":-10},{"x":-70,"y":-10},{"x":-98,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"operationMode"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-50},{"x":-70,"y":-50},{"x":-70,"y":-18.2},{"x":-42,"y":-18.2}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanStatus"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim1"},{"dot_op":true},{"dot_op":false,"identifier":"u1SupFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-10},{"x":-80,"y":-10},{"x":-80,"y":-30},{"x":60,"y":-30},{"x":60,"y":-10},{"x":98,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"operationMode"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim1"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-50},{"x":70,"y":-50},{"x":70,"y":-18.2},{"x":98,"y":-18.2}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"freProSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim1"},{"dot_op":true},{"dot_op":false,"identifier":"uFreProSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-90},{"x":80,"y":-90},{"x":80,"y":-14},{"x":98,"y":-14}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOutMinSetSig"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"VOutMinSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":70},{"x":-60,"y":70},{"x":-60,"y":-2},{"x":-42,"y":-2}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"SupFanSpeSig"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim"},{"dot_op":true},{"dot_op":false,"identifier":"uSupFan_actual"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":30},{"x":-70,"y":30},{"x":-70,"y":-6},{"x":-42,"y":-6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"SupFanSpeSig1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim1"},{"dot_op":true},{"dot_op":false,"identifier":"uSupFan_actual"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":30},{"x":70,"y":30},{"x":70,"y":-6},{"x":98,"y":-6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOutMinSetSig1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damLim1"},{"dot_op":true},{"dot_op":false,"identifier":"VOutMinSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":70},{"x":80,"y":70},{"x":80,"y":-2},{"x":98,"y":-2}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"experiment","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"StopTime","modification":{"equal":true,"expression":{"simple_expression":"1800"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Tolerance","modification":{"equal":true,"expression":{"simple_expression":"0.000001"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__Dymola_Commands","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"file","modification":{"equal":true,"expression":{"simple_expression":"\"modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Economizers/Subsequences/Validation/Limits_FanSpe_VOut_flow.mos\""}},"description_string":"Simulate and plot"}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":58},{"x":64,"y":-2},{"x":-36,"y":-62},{"x":-36,"y":58}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-140,"y":-120},{"x":140,"y":120}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Text","attribute":{"extent":[{"x":-126,"y":114},{"x":-2,"y":98}],"textString":"\"Variable supply fan speed,\nconstant minimum outdoor airflow setpoint\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid","lineThickness":0.5}},{"name":"Text","attribute":{"extent":[{"x":8,"y":110},{"x":140,"y":96}],"textString":"\"Variable minimum outdoor airflow setpoint,\nconstant supply fan speed\n\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid","lineThickness":0.5}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis example validates\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Limits</a>\nfor the following control signals: <code>VOut_flow</code>, <code>VOutMinSet_flow</code>.\nThe control loop is always enabled in this example.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJuly 12, 2017, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Economizers/Subsequences/Validation/Limits_FanSpe_VOut_flow.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/SingleZone/VAV/Economizers/Subsequences/Validation/Limits_FanSpe_VOut_flow.mo","checksum":"3705833ce5487f0be053bdebe5f961dc"}