{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Controller","description_string":"Controller for dual-duct terminal unit using mixing control with discharge flow sensor","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard","component_list":[{"declaration":{"identifier":"venStd"},"description":{"description_string":"Ventilation standard, ASHRAE 62.1 or Title 24"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has window sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has occupancy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has CO2 sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"permit_occStandby","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: occupied-standby mode is permitted","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOccMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Zone minimum outdoor airflow for occupants","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VAreMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Zone minimum outdoor airflow for building area","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VAreBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design area component of the breathing zone outdoor airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VPopBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design population component of the breathing zone outdoor airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone minimum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone heating maximum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kCooCon","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Gain of controller for cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Cooling\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiCooCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Time constant of integrator block for cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Cooling\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kHeaCon","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Gain of controller for heating control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heating\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiHeaCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Time constant of integrator block for heating control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heating\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"CDL.Types.SimpleController","component_list":[{"declaration":{"identifier":"controllerTypeDam","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}},"description":{"description_string":"Type of controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dampers\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kDam","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Gain of controller for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dampers\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Time constant of integrator block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dampers\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TdDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Time constant of derivative block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dampers\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kHeaMaxDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Gain of controller for heating maximum damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Dampers\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"3"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"twoTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimTem","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Duration time of zone temperature exceeds setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration time\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"60"}}},"description":{"description_string":"Duration time of airflow rate less than setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration time\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staPreMul","modification":{"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Importance multiplier for the zone static pressure reset control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Threshold time to check low flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"fanOffTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check fan off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"leaFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check damper leaking airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"chaRat","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s/K\""}}}}}],"equal":true,"expression":{"simple_expression":"540"}}},"description":{"description_string":"Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"maxSupTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Maximum suppression time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"dTHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"0.25"}}},"description":{"description_string":"Near zero temperature difference, below which the difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"looHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Loop output hysteresis below which the output will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01*VMin_flow"}}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"damPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.005"}}},"description":{"description_string":"Near zero damper position, below which the damper will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Delay triggering alarms after enabling AHU supply fan","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"iniDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Initial damper position when the damper control is enabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"timChe","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"30"}}},"description":{"description_string":"Threshold time to check the zone temperature status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"zonDisEff_cool","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Zone cooling air distribution effectiveness","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Distribution effectiveness\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"zonDisEff_heat","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.8"}}},"description":{"description_string":"Zone heating air distribution effectiveness","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Distribution effectiveness\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"samplePeriod","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Sample period of component, set to the same value as the trim and respond that process static pressure reset","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TZon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Measured room temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":280},{"x":-240,"y":320}]},"iconTransformation":{"extent":[{"x":-140,"y":170},{"x":-100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Setpoint temperature for room for cooling","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":250},{"x":-240,"y":290}]},"iconTransformation":{"extent":[{"x":-140,"y":150},{"x":-100,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"THeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Setpoint temperature for room for heating","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":220},{"x":-240,"y":260}]},"iconTransformation":{"extent":[{"x":-140,"y":130},{"x":-100,"y":170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Win"},"condition_attribute":{"expression":{"simple_expression":"have_winSen"}},"description":{"description_string":"Window status, normally closed (true), when windows open, it becomes false","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":170},{"x":-240,"y":210}]},"iconTransformation":{"extent":[{"x":-140,"y":80},{"x":-100,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Occ"},"condition_attribute":{"expression":{"simple_expression":"have_occSen"}},"description":{"description_string":"True: the zone is populated","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":140},{"x":-240,"y":180}]},"iconTransformation":{"extent":[{"x":-140,"y":60},{"x":-100,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"Zone operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":110},{"x":-240,"y":150}]},"iconTransformation":{"extent":[{"x":-140,"y":40},{"x":-100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"ppmCO2Set"},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"CO2 concentration setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":80},{"x":-240,"y":120}]},"iconTransformation":{"extent":[{"x":-140,"y":20},{"x":-100,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"ppmCO2"},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"Detected CO2 concentration","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":50},{"x":-240,"y":90}]},"iconTransformation":{"extent":[{"x":-140,"y":0},{"x":-100,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Measured discharge air temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":20},{"x":-240,"y":60}]},"iconTransformation":{"extent":[{"x":-140,"y":-20},{"x":-100,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TColSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Cold duct supply air temperature from central air handler","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-10},{"x":-240,"y":30}]},"iconTransformation":{"extent":[{"x":-140,"y":-40},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VDis_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured discharge airflow rate airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-40},{"x":-240,"y":0}]},"iconTransformation":{"extent":[{"x":-140,"y":-60},{"x":-100,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1CooAHU"},"description":{"description_string":"Cooling air handler status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-70},{"x":-240,"y":-30}]},"iconTransformation":{"extent":[{"x":-140,"y":-80},{"x":-100,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"THotSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Hot duct supply air temperature from central air handler","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-100},{"x":-240,"y":-60}]},"iconTransformation":{"extent":[{"x":-140,"y":-100},{"x":-100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1HeaAHU"},"description":{"description_string":"Heating air handler status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-130},{"x":-240,"y":-90}]},"iconTransformation":{"extent":[{"x":-140,"y":-120},{"x":-100,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveFloSet"},"description":{"description_string":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-200},{"x":-240,"y":-160}]},"iconTransformation":{"extent":[{"x":-140,"y":-170},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveCooDamPos"},"description":{"description_string":"Index of overriding cooling damper position, 1: set to close; 2: set to open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-230},{"x":-240,"y":-190}]},"iconTransformation":{"extent":[{"x":-140,"y":-190},{"x":-100,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveHeaDamPos"},"description":{"description_string":"Index of overriding heating damper position, 1: set to close; 2: set to open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-260},{"x":-240,"y":-220}]},"iconTransformation":{"extent":[{"x":-140,"y":-210},{"x":-100,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Airflow setpoint after considering override","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":280},{"x":280,"y":320}]},"iconTransformation":{"extent":[{"x":100,"y":170},{"x":140,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yCooDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Cooling damper commanded position, or commanded flow rate ratio","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":240},{"x":280,"y":280}]},"iconTransformation":{"extent":[{"x":100,"y":150},{"x":140,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yHeaDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Heating damper commanded position, or commanded flow rate ratio","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":200},{"x":280,"y":240}]},"iconTransformation":{"extent":[{"x":100,"y":130},{"x":140,"y":170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VAdjPopBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Adjusted population component breathing zone flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":160},{"x":280,"y":200}]},"iconTransformation":{"extent":[{"x":100,"y":100},{"x":140,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VAdjAreBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Adjusted area component breathing zone flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":130},{"x":280,"y":170}]},"iconTransformation":{"extent":[{"x":100,"y":80},{"x":140,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VMinOA_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":100},{"x":280,"y":140}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VZonAbsMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Zone absolute minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":70},{"x":280,"y":110}]},"iconTransformation":{"extent":[{"x":100,"y":40},{"x":140,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VZonDesMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Zone design minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":40},{"x":280,"y":80}]},"iconTransformation":{"extent":[{"x":100,"y":20},{"x":140,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yCO2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"CO2 control loop signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":10},{"x":280,"y":50}]},"iconTransformation":{"extent":[{"x":100,"y":0},{"x":140,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonCooTemResReq"},"description":{"description_string":"Zone cooling supply air temperature reset request","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-40},{"x":280,"y":0}]},"iconTransformation":{"extent":[{"x":100,"y":-30},{"x":140,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yColDucPreResReq"},"description":{"description_string":"Cold duct pressure reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-70},{"x":280,"y":-30}]},"iconTransformation":{"extent":[{"x":100,"y":-50},{"x":140,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonHeaTemResReq"},"description":{"description_string":"Zone heating supply air temperature reset request","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-100},{"x":280,"y":-60}]},"iconTransformation":{"extent":[{"x":100,"y":-80},{"x":140,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHotDucPreResReq"},"description":{"description_string":"Hot duct pressure reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-130},{"x":280,"y":-90}]},"iconTransformation":{"extent":[{"x":100,"y":-100},{"x":140,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHeaFanReq"},"description":{"description_string":"Heating fan request","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-160},{"x":280,"y":-120}]},"iconTransformation":{"extent":[{"x":100,"y":-130},{"x":140,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowFloAla"},"description":{"description_string":"Low airflow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-200},{"x":280,"y":-160}]},"iconTransformation":{"extent":[{"x":100,"y":-160},{"x":140,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yFloSenAla"},"description":{"description_string":"Airflow sensor calibration alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-250},{"x":280,"y":-210}]},"iconTransformation":{"extent":[{"x":100,"y":-190},{"x":140,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLeaDamAla"},"description":{"description_string":"Leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-300},{"x":280,"y":-260}]},"iconTransformation":{"extent":[{"x":100,"y":-210},{"x":140,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow","component_list":[{"declaration":{"identifier":"actAirSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VHeaMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}}]}},"description":{"description_string":"Active airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":70},{"x":-60,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.SystemRequests","component_list":[{"declaration":{"identifier":"sysReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"thrTemDif","modification":{"equal":true,"expression":{"simple_expression":"thrTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"twoTemDif","modification":{"equal":true,"expression":{"simple_expression":"twoTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"durTimTem","modification":{"equal":true,"expression":{"simple_expression":"durTimTem"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"durTimFlo","modification":{"equal":true,"expression":{"simple_expression":"durTimFlo"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damPosHys","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}}]}},"description":{"description_string":"Specify system requests ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-160},{"x":160,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops","component_list":[{"declaration":{"identifier":"conLoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kCooCon","modification":{"equal":true,"expression":{"simple_expression":"kCooCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiCooCon","modification":{"equal":true,"expression":{"simple_expression":"TiCooCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kHeaCon","modification":{"equal":true,"expression":{"simple_expression":"kHeaCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiHeaCon","modification":{"equal":true,"expression":{"simple_expression":"TiHeaCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"timChe","modification":{"equal":true,"expression":{"simple_expression":"timChe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}}]}},"description":{"description_string":"Heating and cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":200},{"x":-180,"y":220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Alarms","component_list":[{"declaration":{"identifier":"ala","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"staPreMul","modification":{"equal":true,"expression":{"simple_expression":"staPreMul"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"lowFloTim","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"fanOffTim","modification":{"equal":true,"expression":{"simple_expression":"fanOffTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"leaFloTim","modification":{"equal":true,"expression":{"simple_expression":"leaFloTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damPosHys","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}}]}},"description":{"description_string":"Generate alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-240},{"x":160,"y":-220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Overrides","component_list":[{"declaration":{"identifier":"setOve","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VHeaMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}}]}},"description":{"description_string":"Override setpoints","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-100},{"x":80,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","component_list":[{"declaration":{"identifier":"timSupCoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"chaRat","modification":{"equal":true,"expression":{"simple_expression":"chaRat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"maxTim","modification":{"equal":true,"expression":{"simple_expression":"maxSupTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Specify suppresion time due to the zone cooling setpoint change and check if it has passed the suppresion period","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":280},{"x":-180,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints","component_list":[{"declaration":{"identifier":"setPoi","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"have_occSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"have_CO2Sen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_typTerUni","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_parFanPowUni","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_SZVAV","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"permit_occStandby","modification":{"equal":true,"expression":{"simple_expression":"permit_occStandby"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"VAreBreZon_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VPopBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"VPopBreZon_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonDisEff_cool","modification":{"equal":true,"expression":{"simple_expression":"zonDisEff_cool"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonDisEff_heat","modification":{"equal":true,"expression":{"simple_expression":"zonDisEff_heat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":140},{"x":-140,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Dampers","component_list":[{"declaration":{"identifier":"damDuaSen","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VHeaMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerTypeDam","modification":{"equal":true,"expression":{"simple_expression":"controllerTypeDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kDam","modification":{"equal":true,"expression":{"simple_expression":"kDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiDam","modification":{"equal":true,"expression":{"simple_expression":"TiDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TdDam","modification":{"equal":true,"expression":{"simple_expression":"TdDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kHeaMaxDam","modification":{"equal":true,"expression":{"simple_expression":"kHeaMaxDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"iniDam","modification":{"equal":true,"expression":{"simple_expression":"iniDam"}}}}}]}},"description":{"description_string":"Dampers control when the unit has single dual airflow sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":0},{"x":20,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","component_list":[{"declaration":{"identifier":"timSupHea","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"chaRat","modification":{"equal":true,"expression":{"simple_expression":"chaRat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"maxTim","modification":{"equal":true,"expression":{"simple_expression":"maxSupTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Specify suppresion time due to the zone heating setpoint change and check if it has passed the suppresion period","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":240},{"x":-180,"y":260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","component_list":[{"declaration":{"identifier":"minFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"have_occSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"have_CO2Sen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_typTerUni","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOccMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VOccMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VAreMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output the minimum outdoor airflow rate setpoint, when using Title 24","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":100},{"x":-140,"y":120}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"timSupCoo"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":286},{"x":-202,"y":286}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"timSupHea"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":246},{"x":-202,"y":246}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"timSupCoo"},{"dot_op":true},{"dot_op":false,"identifier":"TSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":270},{"x":-226,"y":270},{"x":-226,"y":294},{"x":-202,"y":294}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THeaSet"}],"to":[{"dot_op":false,"identifier":"timSupHea"},{"dot_op":true},{"dot_op":false,"identifier":"TSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-214,"y":240},{"x":-214,"y":254},{"x":-202,"y":254}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":270},{"x":-226,"y":270},{"x":-226,"y":216},{"x":-202,"y":216}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":210},{"x":-202,"y":210}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THeaSet"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-214,"y":240},{"x":-214,"y":204},{"x":-202,"y":204}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Win"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"u1Win"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":190},{"x":-180,"y":190},{"x":-180,"y":159},{"x":-162,"y":159}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Occ"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"u1Occ"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-184,"y":160},{"x":-184,"y":157},{"x":-162,"y":157}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-200,"y":130},{"x":-200,"y":155},{"x":-162,"y":155}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":70},{"x":-192,"y":70},{"x":-192,"y":151},{"x":-162,"y":151}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":143},{"x":-162,"y":143}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":40},{"x":-188,"y":40},{"x":-188,"y":141},{"x":-162,"y":141}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-200,"y":130},{"x":-200,"y":72},{"x":-82,"y":72}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VOccZonMin_flow"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VOccMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":154},{"x":-120,"y":154},{"x":-120,"y":88},{"x":-82,"y":88}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yCoo"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"uCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":216},{"x":-20,"y":216},{"x":-20,"y":39},{"x":-2,"y":39}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VActCooMax_flow"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VActCooMax_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":88},{"x":-28,"y":88},{"x":-28,"y":36},{"x":-2,"y":36}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TColSup"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"TColSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":10},{"x":-52,"y":10},{"x":-52,"y":33},{"x":-2,"y":33}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDis_flow"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-20},{"x":-48,"y":-20},{"x":-48,"y":30},{"x":-2,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooAHU"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"u1CooAHU"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-50},{"x":-44,"y":-50},{"x":-44,"y":27},{"x":-2,"y":27}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VActMin_flow"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VActMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":80},{"x":-32,"y":80},{"x":-32,"y":22},{"x":-2,"y":22}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":18},{"x":-2,"y":18}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THotSup"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"THotSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-80},{"x":-40,"y":-80},{"x":-40,"y":13},{"x":-2,"y":13}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VActHeaMax_flow"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VActHeaMax_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":72},{"x":-36,"y":72},{"x":-36,"y":7},{"x":-2,"y":7}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yHea"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"uHea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":204},{"x":-24,"y":204},{"x":-24,"y":10},{"x":-2,"y":10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaAHU"}],"to":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"u1HeaAHU"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-110},{"x":-16,"y":-110},{"x":-16,"y":1},{"x":-2,"y":1}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveFloSet"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"oveFloSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-180},{"x":20,"y":-180},{"x":20,"y":-82},{"x":58,"y":-82}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveCooDamPos"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"oveCooDamPos"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-210},{"x":24,"y":-210},{"x":24,"y":-90},{"x":58,"y":-90}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"yCooDam"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"uCooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":29},{"x":36,"y":29},{"x":36,"y":-93},{"x":58,"y":-93}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveHeaDamPos"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"oveHeaDamPos"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-240},{"x":28,"y":-240},{"x":28,"y":-96},{"x":58,"y":-96}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaDam"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"uHeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":6},{"x":32,"y":6},{"x":32,"y":-99},{"x":58,"y":-99}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"timSupCoo"},{"dot_op":true},{"dot_op":false,"identifier":"yAftSup"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uAftSupCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":290},{"x":-100,"y":290},{"x":-100,"y":-121},{"x":138,"y":-121}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":270},{"x":-226,"y":270},{"x":-226,"y":-124},{"x":138,"y":-124}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":300},{"x":-220,"y":300},{"x":-220,"y":-127},{"x":138,"y":-127}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yCoo"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":216},{"x":-20,"y":216},{"x":-20,"y":-130},{"x":138,"y":-130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"timSupHea"},{"dot_op":true},{"dot_op":false,"identifier":"yAftSup"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uAftSupHea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":250},{"x":-104,"y":250},{"x":-104,"y":-135},{"x":138,"y":-135}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THeaSet"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-214,"y":240},{"x":-214,"y":-138},{"x":138,"y":-138}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yHea"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uHea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":204},{"x":-24,"y":204},{"x":-24,"y":-141},{"x":138,"y":-141}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow_Set"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow_Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":38},{"x":40,"y":38},{"x":40,"y":-146},{"x":138,"y":-146}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDis_flow"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-20},{"x":-48,"y":-20},{"x":-48,"y":-149},{"x":138,"y":-149}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDis_flow"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-20},{"x":-48,"y":-20},{"x":-48,"y":-221},{"x":138,"y":-221}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"VSet_flow"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"VActSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-84},{"x":90,"y":-84},{"x":90,"y":-224},{"x":138,"y":-224}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooAHU"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1CooFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-50},{"x":-44,"y":-50},{"x":-44,"y":-229},{"x":138,"y":-229}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaAHU"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1HeaFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-110},{"x":-16,"y":-110},{"x":-16,"y":-236},{"x":138,"y":-236}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"VSet_flow"}],"to":[{"dot_op":false,"identifier":"VSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-84},{"x":100,"y":-84},{"x":100,"y":300},{"x":260,"y":300}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yCooDam"}],"to":[{"dot_op":false,"identifier":"yCooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-90},{"x":106,"y":-90},{"x":106,"y":260},{"x":260,"y":260}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaDam"}],"to":[{"dot_op":false,"identifier":"yHeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-96},{"x":112,"y":-96},{"x":112,"y":220},{"x":260,"y":220}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yZonCooTemResReq"}],"to":[{"dot_op":false,"identifier":"yZonCooTemResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-132},{"x":196,"y":-132},{"x":196,"y":-20},{"x":260,"y":-20}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yColDucPreResReq"}],"to":[{"dot_op":false,"identifier":"yColDucPreResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-137},{"x":202,"y":-137},{"x":202,"y":-50},{"x":260,"y":-50}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yZonHeaTemResReq"}],"to":[{"dot_op":false,"identifier":"yZonHeaTemResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-143},{"x":208,"y":-143},{"x":208,"y":-80},{"x":260,"y":-80}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yHotDucPreResReq"}],"to":[{"dot_op":false,"identifier":"yHotDucPreResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-148},{"x":214,"y":-148},{"x":214,"y":-110},{"x":260,"y":-110}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaFanReq"}],"to":[{"dot_op":false,"identifier":"yHeaFanReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-158},{"x":220,"y":-158},{"x":220,"y":-140},{"x":260,"y":-140}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yFloSenAla"}],"to":[{"dot_op":false,"identifier":"yFloSenAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-230},{"x":260,"y":-230}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLeaDamAla"}],"to":[{"dot_op":false,"identifier":"yLeaDamAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-238},{"x":200,"y":-238},{"x":200,"y":-280},{"x":260,"y":-280}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLowFloAla"}],"to":[{"dot_op":false,"identifier":"yLowFloAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-222},{"x":200,"y":-222},{"x":200,"y":-180},{"x":260,"y":-180}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damDuaSen"},{"dot_op":true},{"dot_op":false,"identifier":"VDis_flow_Set"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"VActSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":38},{"x":40,"y":38},{"x":40,"y":-85},{"x":58,"y":-85}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2Set"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":100},{"x":-196,"y":100},{"x":-196,"y":153},{"x":-162,"y":153}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Win"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"u1Win"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":190},{"x":-180,"y":190},{"x":-180,"y":119},{"x":-162,"y":119}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Occ"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"u1Occ"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-184,"y":160},{"x":-184,"y":116},{"x":-162,"y":116}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-200,"y":130},{"x":-200,"y":113},{"x":-162,"y":113}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2Set"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":100},{"x":-196,"y":100},{"x":-196,"y":110},{"x":-162,"y":110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":70},{"x":-192,"y":70},{"x":-192,"y":107},{"x":-162,"y":107}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VOccZonMin_flow"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VOccMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":107},{"x":-120,"y":107},{"x":-120,"y":88},{"x":-82,"y":88}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjPopBreZon_flow"}],"to":[{"dot_op":false,"identifier":"VAdjPopBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":158},{"x":80,"y":158},{"x":80,"y":180},{"x":260,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VMinOA_flow"}],"to":[{"dot_op":false,"identifier":"VMinOA_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":146},{"x":80,"y":146},{"x":80,"y":120},{"x":260,"y":120}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjAreBreZon_flow"}],"to":[{"dot_op":false,"identifier":"VAdjAreBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":260,"y":150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VZonAbsMin_flow"}],"to":[{"dot_op":false,"identifier":"VZonAbsMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":119},{"x":74,"y":119},{"x":74,"y":90},{"x":260,"y":90}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VZonDesMin_flow"}],"to":[{"dot_op":false,"identifier":"VZonDesMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":116},{"x":68,"y":116},{"x":68,"y":60},{"x":260,"y":60}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"yCO2"}],"to":[{"dot_op":false,"identifier":"yCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":104},{"x":60,"y":104},{"x":60,"y":30},{"x":260,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yCooDam"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uCooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-90},{"x":106,"y":-90},{"x":106,"y":-154},{"x":138,"y":-154}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yCooDam"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uCooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-90},{"x":106,"y":-90},{"x":106,"y":-232},{"x":138,"y":-232}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaDam"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uHeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-96},{"x":112,"y":-96},{"x":112,"y":-157},{"x":138,"y":-157}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaDam"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uHeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-96},{"x":112,"y":-96},{"x":112,"y":-239},{"x":138,"y":-239}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-200,"y":130},{"x":-200,"y":-227},{"x":138,"y":-227}],"color":{"r":255,"g":127,"b":0}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"duaDucCon\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":240},{"x":100,"y":200}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-34},{"x":-56,"y":-48}],"textString":"\"VDis_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":8},{"x":-74,"y":-6}],"textString":"\"TDis\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":48},{"x":-50,"y":34}],"textString":"\"ppmCO2Set\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_CO2Sen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":200},{"x":-72,"y":186}],"textString":"\"TZon\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":178},{"x":-40,"y":164}],"textString":"\"TZonCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":158},{"x":-40,"y":144}],"textString":"\"TZonHeaSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":108},{"x":-72,"y":94}],"textString":"\"u1Win\"","textColor":{"r":255,"g":0,"b":255},"visible":"have_winSen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":88},{"x":-72,"y":74}],"textString":"\"u1Occ\"","textColor":{"r":255,"g":0,"b":255},"visible":"have_occSen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-52},{"x":-56,"y":-68}],"textString":"\"u1CooAHU\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":68},{"x":-50,"y":52}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-140},{"x":-50,"y":-156}],"textString":"\"oveFloSet\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":54,"y":198},{"x":98,"y":182}],"textString":"\"VSet_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":178},{"x":98,"y":164}],"textString":"\"yCooDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":4,"y":2},{"x":98,"y":-20}],"textString":"\"yZonCooTemResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-160},{"x":-20,"y":-178}],"textString":"\"oveCooDamPos\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":44,"y":-128},{"x":96,"y":-148}],"textString":"\"yLowFloAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":-160},{"x":100,"y":-176}],"textString":"\"yFloSenAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":34,"y":-180},{"x":96,"y":-196}],"textString":"\"yLeaDamAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-74},{"x":-62,"y":-90}],"textString":"\"THotSup\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-94},{"x":-56,"y":-110}],"textString":"\"u1HeaAHU\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-180},{"x":-20,"y":-198}],"textString":"\"oveHeaDamPos\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":158},{"x":98,"y":144}],"textString":"\"yHeaDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":16,"y":-18},{"x":98,"y":-38}],"textString":"\"yColDucPreResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":16,"y":-68},{"x":98,"y":-88}],"textString":"\"yHotDucPreResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":4,"y":-46},{"x":98,"y":-68}],"textString":"\"yZonHeaTemResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":-100},{"x":98,"y":-118}],"textString":"\"yHeaFanReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-14},{"x":-56,"y":-28}],"textString":"\"TColSup\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":28},{"x":-54,"y":14}],"textString":"\"ppmCO2\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_CO2Sen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":12,"y":132},{"x":96,"y":114}],"textString":"\"VAdjPopBreZon_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":12,"y":112},{"x":96,"y":94}],"textString":"\"VAdjAreBreZon_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":92},{"x":96,"y":72}],"textString":"\"VMinOA_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":72},{"x":96,"y":52}],"textString":"\"VZonAbsMin_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":50},{"x":96,"y":32}],"textString":"\"VZonDesMin_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":66,"y":28},{"x":96,"y":12}],"textString":"\"yCO2\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-240,"y":-320},{"x":240,"y":320}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nController for dual-duct terminal unit using mixing control with discharge flow sensor\naccording to Section 5.13 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow</code>,\ncold and hot duct dampers position setpoint (<code>yCooDam</code>, <code>yHeaDam</code>),\ncooling supply temperature setpoint reset request <code>yZonCooTemResReq</code>,\nheating supply temperature setpoint reset request <code>yZonHeaTemResReq</code>,\ncold-duct static pressure setpoint reset request <code>yColDucPreResReq</code>,\nhot-duct static pressure setpoint reset request <code>yHotDucPreResReq</code>,\nheating fan request <code>yHeaFanReq</code>.\nIt also outputs the alarms about the low airflow <code>yLowFloAla</code>,\nleaking dampers, and airflow sensor(s) calibration alarm.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>THeaSet</code> and\n<code>TCooSet</code> are inputs to the instance of class \n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\\">\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum airflow according to\nSection 5.13.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling and heating supply. \nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Dampers control</h4>\n<p>\nThis sequence sets the dampers position setpoints.\nThe implementation is according to Section 5.13.5. The sequence outputs \ndischarge airflow rate setpoint <code>VSet_flow</code>, cold and hot ducts damper\nposition setpoints (<code>yCooDam</code>, <code>yHeaDam</code>). See\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Dampers\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Dampers</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.13.8, this sequence outputs the system reset requests, i.e.\ncooling and heating supply air temperature reset requests (<code>yZonCooTemResReq</code> and\n<code>yZonHeaTemResReq</code>),\ncold and hot duct static pressure reset requests (<code>yColDucPreResReq</code> and\n<code>yHotDucPreResReq</code>), and the heating fan requests\n<code>yHeaFanReq</code>. \nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.SystemRequests\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.13.6, this sequence outputs the alarms of low discharge flow,\nleaking dampers and airflow sensor calibration alarm.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Alarms\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.13.7, this sequence allows the override the aiflow and dampers position setpoints.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Overrides\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Overrides</a>.\n</p>\n<p>\nNote that in this implementation, the system request sequence for generating hot-duct\npressure reset request needs to know the airflow setpoint. However, the damper\ncontrol sequence, which is specified in the Section 5.13.5, does not specify the\nflow setpoint when the zone is in heating state. It directly maps the heating loop output\nto the heating damper position. To avoid the confusion caused by the wordings in the Section\n5.13.5.1.c, the damper control was implemented according\nto the Figure 5.13.5.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3139\\\">issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Controller.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Controller.mo","checksum":"58379728370600f0adbb8780a1afacc2"}