{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"ActiveAirFlow","description_string":"Output the active airflow setpoint for dual-duct terminal unit using mixing control with discharge flow sensor","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone heating maximum airflow rate"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VOccMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Occupied minimum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":54},{"x":-140,"y":94}]},"iconTransformation":{"extent":[{"x":-140,"y":60},{"x":-100,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"Zone operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-60},{"x":-140,"y":-20}]},"iconTransformation":{"extent":[{"x":-140,"y":-100},{"x":-100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VActCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active cooling maximum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":110},{"x":180,"y":150}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VActMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active minimum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":60},{"x":180,"y":100}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VActHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active heating maximum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-130},{"x":180,"y":-90}]},"iconTransformation":{"extent":[{"x":100,"y":-100},{"x":140,"y":-60}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"occMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"Occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":110},{"x":-80,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"cooDowMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"}}}}}]}},"description":{"description_string":"Cool down mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":40},{"x":-80,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"setUpMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp"}}}}}]}},"description":{"description_string":"Setup mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-20},{"x":-80,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or3"},"description":{"description_string":"Check if it is in occupied, cooldown, or setup mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":120},{"x":40,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"actCooMax","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realTrue","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"description":{"description_string":"Active cooling maximum flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":120},{"x":120,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"occModInd","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realTrue","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"If in occupied mode, output 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":80},{"x":40,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro"},"description":{"description_string":"Active cooling minimum, minimum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":70},{"x":120,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"heaMaxFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realTrue","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}}]}},"description":{"description_string":"Heating maximum flow when input is true","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-120},{"x":120,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"setBacMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setBack"}}}}}]}},"description":{"description_string":"Setback mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-150},{"x":-80,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"warUpMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"}}}}}]}},"description":{"description_string":"Warm up mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-80},{"x":-80,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"ifOcc"},"description":{"description_string":"Check if current operation mode is occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":110},{"x":-40,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"ifCooDow"},"description":{"description_string":"Check if current operation mode is cooldown mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":40},{"x":-40,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"ifSetUp"},"description":{"description_string":"Check if current operation mode is setup mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-20},{"x":-40,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"ifWarUp"},"description":{"description_string":"Check if current operation mode is warm-up mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-80},{"x":-40,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"ifSetBac"},"description":{"description_string":"Check if current operation mode is setback mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-150},{"x":-40,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or1"},"description":{"description_string":"Check if it is in occupied, warm-up, or setback mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-120},{"x":40,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or2"},"description":{"description_string":"Check if it is in occupied, cooldown, or setup mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":120},{"x":80,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or4"},"description":{"description_string":"Check if it is in occupied, warm-up, or setback mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-120},{"x":80,"y":-100}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"occMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ifOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":120},{"x":-62,"y":120}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooDowMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ifCooDow"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":50},{"x":-62,"y":50}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setUpMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ifSetUp"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-10},{"x":-62,"y":-10}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"warUpMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ifWarUp"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-70},{"x":-62,"y":-70}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ifOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-40},{"x":-70,"y":-40},{"x":-70,"y":112},{"x":-62,"y":112}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ifCooDow"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-40},{"x":-70,"y":-40},{"x":-70,"y":42},{"x":-62,"y":42}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ifSetUp"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-40},{"x":-70,"y":-40},{"x":-70,"y":-18},{"x":-62,"y":-18}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ifWarUp"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-40},{"x":-70,"y":-40},{"x":-70,"y":-78},{"x":-62,"y":-78}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ifSetBac"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":-40},{"x":-70,"y":-40},{"x":-70,"y":-148},{"x":-62,"y":-148}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setBacMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ifSetBac"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-140},{"x":-62,"y":-140}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":120},{"x":-10,"y":120},{"x":-10,"y":130},{"x":18,"y":130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifCooDow"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":50},{"x":0,"y":50},{"x":0,"y":122},{"x":18,"y":122}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"occModInd"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":120},{"x":-10,"y":120},{"x":-10,"y":90},{"x":18,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VOccMin_flow"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-160,"y":74},{"x":98,"y":74}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"occModInd"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":90},{"x":80,"y":90},{"x":80,"y":86},{"x":98,"y":86}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actCooMax"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VActCooMax_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":130},{"x":160,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VActMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":80},{"x":160,"y":80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":120},{"x":-10,"y":120},{"x":-10,"y":-110},{"x":18,"y":-110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifWarUp"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-70},{"x":-20,"y":-70},{"x":-20,"y":-118},{"x":18,"y":-118}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaMaxFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VActHeaMax_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-110},{"x":160,"y":-110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":130},{"x":58,"y":130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"actCooMax"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":130},{"x":98,"y":130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-110},{"x":58,"y":-110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaMaxFlo"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-110},{"x":98,"y":-110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifSetUp"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-10},{"x":50,"y":-10},{"x":50,"y":122},{"x":58,"y":122}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ifSetBac"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-140},{"x":50,"y":-140},{"x":50,"y":-118},{"x":58,"y":-118}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"actAirSet\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-140,"y":-160},{"x":140,"y":160}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":100},{"x":100,"y":-100}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":210,"g":210,"b":210},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":140},{"x":100,"y":100}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-72},{"x":-54,"y":-88}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":34,"y":90},{"x":98,"y":74}],"textString":"\"VActCooMax_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":50,"y":6},{"x":98,"y":-4}],"textString":"\"VActMin_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":34,"y":-70},{"x":98,"y":-86}],"textString":"\"VActHeaMax_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":88},{"x":-36,"y":72}],"textString":"\"VOccMin_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis sequence sets the active cooling and heating maximum and the active minimum setpoints\nfor dual-duct terminal unit using mixing control with discharge flow sensor.\nThe implementation is according to the Section 5.13.4 of ASHRAE Guideline 36, May 2020.\n</p>\n<p>The setpoints shall vary depending on the mode of the zone group.</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th>Setpoint</th> <th>Occupied</th><th>Cooldown</th>\n<th>Setup</th><th>Warm-up</th><th>Setback</th><th>Unoccupied</th></tr>\n<tr><td>Cooling maximum (<code>VActCooMax_flow</code>)</td><td><code>VCooMax_flow</code></td>\n<td><code>VCooMax_flow</code></td><td><code>VCooMax_flow</code></td>\n<td>0</td><td>0</td><td>0</td></tr>\n<tr><td>Minimum (<code>VActMin_flow</code>)</td><td><code>VOccMin_flow</code></td><td>0</td>\n<td>0</td><td>0</td><td>0</td><td>0</td></tr>\n<tr><td>Heating maximum (<code>VActHeaMax_flow</code>)</td><td><code>VHeaMax_flow</code></td>\n<td>0</td><td>0</td><td><code>VHeaMax_flow</code></td><td><code>VHeaMax_flow</code></td>\n<td>0</td></tr>\n</table>\n<br/>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Subsequences/ActiveAirFlow.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Subsequences/ActiveAirFlow.mo","checksum":"ca963a0a35b9ea7d938fdbe7c99d2d4d"}