{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.Validation","class_definition":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"ActiveAirFlow","description_string":"Validate the model for calculating active airflow setpoint for dual-duct terminal unit using mixing control with discharge flow sensor","composition":{"element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow","component_list":[{"declaration":{"identifier":"actAirSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VHeaMax_flow","modification":{"equal":true,"expression":{"simple_expression":"0.4"}}}}}]}},"description":{"description_string":"Output the active airflow setpoint for terminal unit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-10},{"x":80,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"minFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"0.3"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/3600"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"0.2"}}}}}]}},"description":{"description_string":"Occupied zone minimum flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-50},{"x":-60,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"opeMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"5"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"3600"}}}}}]}},"description":{"description_string":"Operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-10},{"x":-60,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt2"},"description":{"description_string":"Convert real to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-10},{"x":20,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Round","component_list":[{"declaration":{"identifier":"round2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"n","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Round real number to given digits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-10},{"x":-20,"y":10}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"opeMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"round2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":0},{"x":-42,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"round2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":0},{"x":-2,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":0},{"x":50,"y":0},{"x":50,"y":-8},{"x":58,"y":-8}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VOccMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-40},{"x":40,"y":-40},{"x":40,"y":8},{"x":58,"y":8}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"experiment","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"StopTime","modification":{"equal":true,"expression":{"simple_expression":"3600"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Tolerance","modification":{"equal":true,"expression":{"simple_expression":"0.000001"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__Dymola_Commands","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"file","modification":{"equal":true,"expression":{"simple_expression":"\"modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Subsequences/Validation/ActiveAirFlow.mos\""}},"description_string":"Simulate and plot"}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis example validates\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConDischargeSensor.Subsequences.ActiveAirFlow</a>\nfor calculating active minimum and maximum airflow setpoint used in dual-duct terminal unit\nusing mixing control with discharge flow sensor.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nFebruary 7, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":60},{"x":64,"y":0},{"x":-36,"y":-60},{"x":-36,"y":60}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":58},{"x":64,"y":-2},{"x":-36,"y":-62},{"x":-36,"y":58}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}}]}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Subsequences/Validation/ActiveAirFlow.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConDischargeSensor/Subsequences/Validation/ActiveAirFlow.mo","checksum":"2943a2195df7cc0372c911424636bc51"}