{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6"
        }
      ],
      "S231P:hasInput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.u1CooFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.u1HeaFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uCooDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uHeaDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uOpeMod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VActSet_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VColDucDis_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VHotDucDis_flow"
        }
      ],
      "S231P:hasOutput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColFloSenAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColLeaDamAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotFloSenAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotLeaDamAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yLowFloAla"
        }
      ],
      "S231P:hasParameter": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.damPosHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOffTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.floHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaFloTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.staPreMul"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.staTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VCooMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VHeaMax_flow"
        }
      ],
      "S231P:label": "Alarms"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Add",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Total discharge airflow",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":80},{\"x\":-80,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.y"
        }
      ],
      "S231P:label": "add2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured airflow has been less than threshold value for sufficient time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":230},{\"x\":-20,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.y"
        }
      ],
      "S231P:label": "and1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "True: AHU fan is enabled and the discharge flow is lower than the threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":310},{\"x\":-100,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.y"
        }
      ],
      "S231P:label": "and10"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "True: AHU fan is enabled and the discharge flow is lower than the threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":180},{\"x\":-100,\"y\":200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.y"
        }
      ],
      "S231P:label": "and11"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured airflow has been less than threshold value for sufficient time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":310},{\"x\":-20,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.y"
        }
      ],
      "S231P:label": "and2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":310},{\"x\":60,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.y"
        }
      ],
      "S231P:label": "and3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":230},{\"x\":20,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.y"
        }
      ],
      "S231P:label": "and4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow is greater than the threshold and the supply fan is OFF",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":40},{\"x\":0,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.y"
        }
      ],
      "S231P:label": "and5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow is greater than the threshold and the supply fan is OFF",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-190},{\"x\":0,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.y"
        }
      ],
      "S231P:label": "and6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":310},{\"x\":20,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.y"
        }
      ],
      "S231P:label": "and7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":230},{\"x\":60,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.y"
        }
      ],
      "S231P:label": "and8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":270},{\"x\":160,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes.u"
        }
      ],
      "S231P:label": "assMes"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: airflow is less than 50% of the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 3 low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":190},{\"x\":160,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1.u"
        }
      ],
      "S231P:label": "assMes1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: airflow is less than 70% of the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 3 airflow sensor alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":10},{\"x\":140,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2.u"
        }
      ],
      "S231P:label": "assMes2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: cold-duct airflow sensor should be calibrated."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 4 leaking damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-130},{\"x\":180,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3.u"
        }
      ],
      "S231P:label": "assMes3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: the cold-duct damper is leaking."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 3 airflow sensor alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-220},{\"x\":120,\"y\":-200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4.u"
        }
      ],
      "S231P:label": "assMes4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: hot-duct airflow sensor should be calibrated."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 4 leaking damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-360},{\"x\":180,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5.u"
        }
      ],
      "S231P:label": "assMes5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: the hot-duct damper is leaking."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":230},{\"x\":100,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.y"
        }
      ],
      "S231P:label": "booToInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Suppress the alarm when multiplier is zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":140},{\"x\":160,\"y\":160}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1.y"
        }
      ],
      "S231P:label": "booToInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":40},{\"x\":180,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.y"
        }
      ],
      "S231P:label": "booToInt2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColFloSenAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 4 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-90},{\"x\":180,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.y"
        }
      ],
      "S231P:label": "booToInt3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 4
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColLeaDamAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-190},{\"x\":180,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.y"
        }
      ],
      "S231P:label": "booToInt4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotFloSenAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 4 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-320},{\"x\":180,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.y"
        }
      ],
      "S231P:label": "booToInt5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 4
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotLeaDamAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if damper position is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-130},{\"x\":-160,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.y"
        }
      ],
      "S231P:label": "cloDam"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.t",
      "S231P:isFinal": true,
      "S231P:value": "damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if damper position is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-360},{\"x\":-160,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.y"
        }
      ],
      "S231P:label": "cloDam1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.t",
      "S231P:isFinal": true,
      "S231P:value": "damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":350},{\"x\":100,\"y\":370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt.y"
        }
      ],
      "S231P:label": "conInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Importance multiplier for zone static pressure reset",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":140},{\"x\":-100,\"y\":160}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1.y"
        }
      ],
      "S231P:label": "conInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1.k",
      "S231P:isFinal": true,
      "S231P:value": "staPreMul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.conInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling maximum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":20},{\"x\":-160,\"y\":40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo.y"
        }
      ],
      "S231P:label": "cooMaxFlo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo.k",
      "S231P:isFinal": true,
      "S231P:value": "VCooMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cooMaxFlo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.damPosHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero damper position, below which the damper will be seen as closed",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "damPosHys",
      "S231P:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the AHU supply fan has been enabled for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":80},{\"x\":-140,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.y"
        }
      ],
      "S231P:label": "fanIni"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "staTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOffTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check fan off",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "fanOffTim",
      "S231P:value": 600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Or",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if any AHU supply fan is enabled",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":80},{\"x\":-180,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.y"
        }
      ],
      "S231P:label": "fanOn"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanIni.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.floHys",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "floHys",
      "S231P:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":280},{\"x\":-180,\"y\":300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.y"
        }
      ],
      "S231P:label": "gai"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":200},{\"x\":-180,\"y\":220}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.y"
        }
      ],
      "S231P:label": "gai1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.7",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":20},{\"x\":-120,\"y\":40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.y"
        }
      ],
      "S231P:label": "gai2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-210},{\"x\":-120,\"y\":-190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.y"
        }
      ],
      "S231P:label": "gai3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is less than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":180},{\"x\":-140,\"y\":200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.y"
        }
      ],
      "S231P:label": "gre"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and11.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is greater than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":40},{\"x\":-60,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.y"
        }
      ],
      "S231P:label": "gre1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is greater than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-190},{\"x\":-60,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.y"
        }
      ],
      "S231P:label": "gre2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if setpoint airflow is greater than zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":230},{\"x\":-160,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.y"
        }
      ],
      "S231P:label": "greThr"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.t",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the multiplier is greater than zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":140},{\"x\":-60,\"y\":160}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1.y"
        }
      ],
      "S231P:label": "greThr1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr1.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and7.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating maximum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-210},{\"x\":-160,\"y\":-190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo.y"
        }
      ],
      "S231P:label": "heaMaxFlo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo.k",
      "S231P:isFinal": true,
      "S231P:value": "VHeaMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.heaMaxFlo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if current operation mode is occupied mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-50},{\"x\":-60,\"y\":-30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.y"
        }
      ],
      "S231P:label": "isOcc"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and8.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-90},{\"x\":0,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.y"
        }
      ],
      "S231P:label": "leaDamAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-320},{\"x\":0,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.y"
        }
      ],
      "S231P:label": "leaDamAla1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-90},{\"x\":40,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.y"
        }
      ],
      "S231P:label": "leaDamAla2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-320},{\"x\":40,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.y"
        }
      ],
      "S231P:label": "leaDamAla3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaFloTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check damper leaking airflow",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "leaFloTim",
      "S231P:value": 600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is less than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":310},{\"x\":-140,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.y"
        }
      ],
      "S231P:label": "les"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.les.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and10.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":310},{\"x\":160,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.y"
        }
      ],
      "S231P:label": "lowFloAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.lowFloTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check low flow rate",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "lowFloTim",
      "S231P:value": 300
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":270},{\"x\":100,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1.y"
        }
      ],
      "S231P:label": "not1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":190},{\"x\":100,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2.y"
        }
      ],
      "S231P:label": "not2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-20},{\"x\":-160,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3.y"
        }
      ],
      "S231P:label": "not3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and5.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":10},{\"x\":100,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4.y"
        }
      ],
      "S231P:label": "not4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-130},{\"x\":140,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5.y"
        }
      ],
      "S231P:label": "not5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-250},{\"x\":-160,\"y\":-230}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6.y"
        }
      ],
      "S231P:label": "not6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and6.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-220},{\"x\":80,\"y\":-200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7.y"
        }
      ],
      "S231P:label": "not7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes4.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-360},{\"x\":140,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8.y"
        }
      ],
      "S231P:label": "not8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.assMes5.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Occupied mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-70},{\"x\":-140,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod.y"
        }
      ],
      "S231P:label": "occMod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod.k",
      "S231P:isFinal": true,
      "S231P:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.occMod.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low flow alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":250},{\"x\":220,\"y\":270}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.y"
        }
      ],
      "S231P:label": "proInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.proInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yLowFloAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.staPreMul",
      "@type": "S231P:Parameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Importance multiplier for the zone static pressure reset control loop",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "staPreMul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.staTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Delay triggering alarms after enabling AHU supply fan",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "staTim",
      "S231P:value": 1800
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":310},{\"x\":-60,\"y\":330}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.y"
        }
      ],
      "S231P:label": "truDel"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":180},{\"x\":-60,\"y\":200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.y"
        }
      ],
      "S231P:label": "truDel1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":40},{\"x\":60,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.y"
        }
      ],
      "S231P:label": "truDel2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "fanOffTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not4.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-90},{\"x\":80,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.y"
        }
      ],
      "S231P:label": "truDel3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "leaFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel3.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not5.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-190},{\"x\":40,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.y"
        }
      ],
      "S231P:label": "truDel4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "fanOffTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel4.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not7.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-320},{\"x\":80,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.y"
        }
      ],
      "S231P:label": "truDel5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "leaFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel5.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.booToInt5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not8.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the active flow setpoint has been greater than zero for the threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":230},{\"x\":-100,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.y"
        }
      ],
      "S231P:label": "truDel6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.truDel6.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.and2.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.u1CooFan",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling air handler supply fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-30},{\"x\":-240,\"y\":10}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":20},{\"x\":-100,\"y\":60}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not3.u"
        }
      ],
      "S231P:label": "u1CooFan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.u1HeaFan",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating air handler supply fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-260},{\"x\":-240,\"y\":-220}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-80},{\"x\":-100,\"y\":-40}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.fanOn.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.leaDamAla1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.not6.u"
        }
      ],
      "S231P:label": "u1HeaFan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uCooDam",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling damper position setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-140},{\"x\":-240,\"y\":-100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam.u"
      },
      "S231P:label": "uCooDam",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uHeaDam",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating damper position setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-370},{\"x\":-240,\"y\":-330}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.cloDam1.u"
      },
      "S231P:label": "uHeaDam",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.uOpeMod",
      "@type": "S231P:IntegerInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone operation mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-60},{\"x\":-240,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-10},{\"x\":-100,\"y\":30}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.isOcc.u1"
      },
      "S231P:label": "uOpeMod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VActSet_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Active airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":220},{\"x\":-240,\"y\":260}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":70},{\"x\":-100,\"y\":110}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.greThr.u"
        }
      ],
      "S231P:label": "VActSet_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VColDucDis_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured cold-duct discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":30},{\"x\":-240,\"y\":70}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre1.u1"
        }
      ],
      "S231P:label": "VColDucDis_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VCooMax_flow",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Design zone cooling maximum airflow rate",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "VCooMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VHeaMax_flow",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Design zone heating maximum airflow rate",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "VHeaMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.VHotDucDis_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured hot-duct discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-200},{\"x\":-240,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.add2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.gre2.u1"
        }
      ],
      "S231P:label": "VHotDucDis_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColFloSenAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cold-duct airflow sensor calibration alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":30},{\"x\":280,\"y\":70}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":10},{\"x\":140,\"y\":50}]}}}",
      "S231P:label": "yColFloSenAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yColLeaDamAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Leaking cold-duct damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-100},{\"x\":280,\"y\":-60}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}",
      "S231P:label": "yColLeaDamAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotFloSenAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Hot-duct airflow sensor calibration alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-200},{\"x\":280,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-60},{\"x\":140,\"y\":-20}]}}}",
      "S231P:label": "yHotFloSenAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yHotLeaDamAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Leaking hot-duct damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-330},{\"x\":280,\"y\":-290}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-90},{\"x\":140,\"y\":-50}]}}}",
      "S231P:label": "yHotLeaDamAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences.Alarms.yLowFloAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low airflow alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":240},{\"x\":280,\"y\":280}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}",
      "S231P:label": "yLowFloAla"
    }
  ]
}