{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Alarms","description_string":"Generate alarms of parallel fan-powered terminal unit with variable-volume fan","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil","component_list":[{"declaration":{"identifier":"heaCoi","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}}},"description":{"description_string":"Heating coil type","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staPreMul"},"description":{"description_string":"Importance multiplier for the zone static pressure reset control loop"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"hotWatRes"},"description":{"description_string":"Importance multiplier for the hot water reset control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Threshold time to check low flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowTemTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check low discharge temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"comChaTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"15"}}},"description":{"description_string":"Threshold time after fan command change","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"fanOffTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check fan off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"leaFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check damper leaking airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"valCloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Threshold time to check valve leaking water flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"dTHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"0.25"}}},"description":{"description_string":"Temperature difference hysteresis below which the temperature difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"damPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Near zero damper position, below which the damper will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"valPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Near zero valve position, below which the valve will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Delay triggering alarms after enabling AHU supply fan","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VPri_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured primary airflow rate airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":390},{"x":-240,"y":430}]},"iconTransformation":{"extent":[{"x":-140,"y":90},{"x":-100,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VActSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":310},{"x":-240,"y":350}]},"iconTransformation":{"extent":[{"x":-140,"y":70},{"x":-100,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Fan"},"description":{"description_string":"AHU supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":120},{"x":-240,"y":160}]},"iconTransformation":{"extent":[{"x":-140,"y":50},{"x":-100,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1FanCom"},"description":{"description_string":"Terminal fan command on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":40},{"x":-240,"y":80}]},"iconTransformation":{"extent":[{"x":-140,"y":30},{"x":-100,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1TerFan"},"description":{"description_string":"Terminal fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":0},{"x":-240,"y":40}]},"iconTransformation":{"extent":[{"x":-140,"y":10},{"x":-100,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"Zone operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-60},{"x":-240,"y":-20}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Damper position setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-130},{"x":-240,"y":-90}]},"iconTransformation":{"extent":[{"x":-140,"y":-30},{"x":-100,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Actual valve position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-180},{"x":-240,"y":-140}]},"iconTransformation":{"extent":[{"x":-140,"y":-50},{"x":-100,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Temperature of the air supplied from central air handler","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-250},{"x":-240,"y":-210}]},"iconTransformation":{"extent":[{"x":-140,"y":-70},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1HotPla"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Hot water plant status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-290},{"x":-240,"y":-250}]},"iconTransformation":{"extent":[{"x":-140,"y":-90},{"x":-100,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Measured discharge air temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-330},{"x":-240,"y":-290}]},"iconTransformation":{"extent":[{"x":-140,"y":-110},{"x":-100,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDisSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge air temperature setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-370},{"x":-240,"y":-330}]},"iconTransformation":{"extent":[{"x":-140,"y":-130},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowFloAla"},"description":{"description_string":"Low airflow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":330},{"x":280,"y":370}]},"iconTransformation":{"extent":[{"x":100,"y":70},{"x":140,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yFloSenAla"},"description":{"description_string":"Airflow sensor calibration alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":180},{"x":280,"y":220}]},"iconTransformation":{"extent":[{"x":100,"y":40},{"x":140,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yFanStaAla"},"description":{"description_string":"Fan status alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":70},{"x":280,"y":110}]},"iconTransformation":{"extent":[{"x":100,"y":0},{"x":140,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLeaDamAla"},"description":{"description_string":"Leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-80},{"x":280,"y":-40}]},"iconTransformation":{"extent":[{"x":100,"y":-40},{"x":140,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLeaValAla"},"description":{"description_string":"Leaking valve alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-200},{"x":280,"y":-160}]},"iconTransformation":{"extent":[{"x":100,"y":-70},{"x":140,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowTemAla"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Low discharge air temperature alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-390},{"x":280,"y":-350}]},"iconTransformation":{"extent":[{"x":100,"y":-110},{"x":140,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":370},{"x":-180,"y":390}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is less than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":400},{"x":-140,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the measured airflow has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":400},{"x":-60,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*floHys"}}}}}]}},"description":{"description_string":"Check if setpoint airflow is greater than zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":320},{"x":-160,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is less than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":270},{"x":-140,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.7"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":290},{"x":-180,"y":310}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the measured airflow has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":270},{"x":-60,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"Measured airflow has been less than threshold value for sufficient time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":400},{"x":-20,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and1"},"description":{"description_string":"Measured airflow has been less than threshold value for sufficient time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":320},{"x":-20,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"lowFloAla"},"description":{"description_string":"Low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":400},{"x":160,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"description":{"description_string":"Level 2 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":440},{"x":100,"y":460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":320},{"x":100,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"staPreMul"}}}}}]}},"description":{"description_string":"Importance multiplier for zone static pressure reset","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":230},{"x":-100,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr1"},"description":{"description_string":"Check if the multiplier is greater than zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":230},{"x":-60,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt1"},"description":{"description_string":"Suppress the alarm when multiplier is zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":230},{"x":160,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Multiply","component_list":[{"declaration":{"identifier":"proInt"},"description":{"description_string":"Low flow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":200,"y":340},{"x":220,"y":360}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and3"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":400},{"x":20,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":360},{"x":100,"y":380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: airflow is less than 50% of the setpoint.\""}}}}}]}},"description":{"description_string":"Level 2 low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":360},{"x":160,"y":380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and4"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":320},{"x":20,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not2"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":280},{"x":100,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: airflow is less than 70% of the setpoint.\""}}}}}]}},"description":{"description_string":"Level 3 low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":280},{"x":160,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"cooMaxFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"description":{"description_string":"Cooling maximum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":170},{"x":-180,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":170},{"x":-140,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not3"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":130},{"x":-180,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"fanOffTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":190},{"x":20,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is greater than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":190},{"x":-80,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and5"},"description":{"description_string":"Check if the measured airflow is greater than the threshold and the AHU supply fan is OFF","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":190},{"x":-20,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not4"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":160},{"x":80,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: airflow sensor should be calibrated.\""}}}}}]}},"description":{"description_string":"Level 3 airflow sensor alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":160},{"x":120,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":190},{"x":160,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"leaFloTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-70},{"x":80,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.LessThreshold","component_list":[{"declaration":{"identifier":"cloDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*damPosHys"}}}}}]}},"description":{"description_string":"Check if damper position is near zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-120},{"x":-180,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-70},{"x":-20,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not5"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-110},{"x":140,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: the damper is leaking.\""}}}}}]}},"description":{"description_string":"Level 4 leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-110},{"x":180,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}}]}},"description":{"description_string":"Convert boolean true to level 4 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-70},{"x":160,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature lower than setpoint by a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-320},{"x":-100,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-17"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Setpoint temperature minus a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-360},{"x":-160,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature lower than setpoint by a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-390},{"x":-100,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-8.3"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Setpoint temperature minus a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-430},{"x":-160,"y":-410}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowTemTim"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if the discharge temperature has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-320},{"x":-20,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowTemTim"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if the discharge temperature has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-390},{"x":-20,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and6"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature has been less than threshold and the hot water plant is proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-320},{"x":-60,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and7"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-320},{"x":20,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not6"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-360},{"x":100,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: discharge air temperature is 17 degC less than the setpoint.\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Level 2 low discharge air temperature alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-360},{"x":160,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"lowTemAla"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Low discharge temperature alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-320},{"x":160,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Level 2 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-280},{"x":100,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and8"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature has been less than threshold and the hot water plant is proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-390},{"x":-60,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-390},{"x":100,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and9"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-390},{"x":20,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not7"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-430},{"x":100,"y":-410}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: discharge air temperature is 8 degC less than the setpoint.\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Level 3 low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-430},{"x":160,"y":-410}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"hotWatRes"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Importance multiplier for hot water reset control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-460},{"x":-100,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr2"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if the multiplier is greater than zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-460},{"x":-60,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt5"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Suppress the alarm when multiplier is zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-460},{"x":160,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Multiply","component_list":[{"declaration":{"identifier":"proInt1"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Low discharge air temperature alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":200,"y":-380},{"x":220,"y":-360}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"valCloTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-190},{"x":60,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.LessThreshold","component_list":[{"declaration":{"identifier":"cloVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"valPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*valPosHys"}}}}}]}},"description":{"description_string":"Check if valve position is near zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-170},{"x":-180,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"AHU supply temperature plus 3 degree","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-240},{"x":-180,"y":-220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Discharge temperature greate than AHU supply temperature by a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-220},{"x":-120,"y":-200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaValAla"},"description":{"description_string":"Check if generating leak valve alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-190},{"x":-20,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}}]}},"description":{"description_string":"Convert boolean true to level 4 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-190},{"x":160,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not8"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-230},{"x":120,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: the valve is leaking.\""}}}}}]}},"description":{"description_string":"Level 4 leaking valve alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-230},{"x":160,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel7","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"comChaTim"}}}}}]}},"description":{"description_string":"Check if the terminal fan has been commond on for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":50},{"x":-140,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and11"},"description":{"description_string":"Check if the fan has been commond on for threshold time and fan is still off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":80},{"x":-20,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"description":{"description_string":"Level 2 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":120},{"x":100,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"fanStaAla"},"description":{"description_string":"Fan status alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":80},{"x":160,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not9"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-20},{"x":-160,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel8","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"comChaTim"}}}}}]}},"description":{"description_string":"Check if the terminal fan has been commond off for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-20},{"x":-20,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and10"},"description":{"description_string":"Check if the fan has been commond off for threshold time and fan is still on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":10},{"x":-20,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt7","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":10},{"x":100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not10"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":50},{"x":100,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes7","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: fan has been commanded ON but still OFF.\""}}}}}]}},"description":{"description_string":"Level 2 fan status alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":50},{"x":160,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not11"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-30},{"x":100,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes8","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: fan has been commanded OFF but still ON.\""}}}}}]}},"description":{"description_string":"Level 4 fan status alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-30},{"x":160,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not12"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":100},{"x":-140,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel9","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the active flow setpoint has been greater than zero for the threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":320},{"x":-100,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"fanIni","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"staTim"}}}}}]}},"description":{"description_string":"Check if the AHU supply fan has been enabled for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":230},{"x":-160,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and12"},"description":{"description_string":"True: AHU fan is enabled and the discharge flow is lower than the threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":270},{"x":-100,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and13"},"description":{"description_string":"True: AHU fan is enabled and the discharge flow is lower than the threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":400},{"x":-100,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"occMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"Occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-100},{"x":-140,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"isOcc"},"description":{"description_string":"Check if current operation mode is occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-50},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and14"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":320},{"x":60,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and15"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":400},{"x":60,"y":420}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and16"},"description":{"description_string":"Check if the fan has been commond on for threshold time and fan is still off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":80},{"x":20,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and17"},"description":{"description_string":"Check if the fan has been commond off for threshold time and fan is still on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":10},{"x":20,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla1"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-70},{"x":20,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaValAla1"},"description":{"description_string":"Check if generating leak valve alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-190},{"x":20,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and18"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-390},{"x":60,"y":-370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and19"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-320},{"x":60,"y":-300}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":330},{"x":-220,"y":330},{"x":-220,"y":380},{"x":-202,"y":380}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":410},{"x":-162,"y":410}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":330},{"x":-182,"y":330}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":330},{"x":-220,"y":330},{"x":-220,"y":300},{"x":-202,"y":300}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":410},{"x":-230,"y":410},{"x":-230,"y":272},{"x":-162,"y":272}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":300},{"x":-170,"y":300},{"x":-170,"y":280},{"x":-162,"y":280}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":410},{"x":-42,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":280},{"x":-50,"y":280},{"x":-50,"y":322},{"x":-42,"y":322}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":450},{"x":120,"y":450},{"x":120,"y":418},{"x":138,"y":418}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":330},{"x":120,"y":330},{"x":120,"y":402},{"x":138,"y":402}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":240},{"x":-82,"y":240}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":240},{"x":138,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":410},{"x":180,"y":410},{"x":180,"y":356},{"x":198,"y":356}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":240},{"x":180,"y":240},{"x":180,"y":344},{"x":198,"y":344}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":370},{"x":138,"y":370}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":410},{"x":-2,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":240},{"x":-10,"y":240},{"x":-10,"y":402},{"x":-2,"y":402}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":330},{"x":-2,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":240},{"x":-10,"y":240},{"x":-10,"y":322},{"x":-2,"y":322}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":290},{"x":138,"y":290}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooMaxFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":180},{"x":-162,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":140},{"x":-202,"y":140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":180},{"x":-120,"y":180},{"x":-120,"y":192},{"x":-102,"y":192}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":200},{"x":-42,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":170},{"x":98,"y":170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yFloSenAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":200},{"x":260,"y":200}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yLowFloAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":222,"y":350},{"x":260,"y":350}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uDam"}],"to":[{"dot_op":false,"identifier":"cloDam"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-110},{"x":-202,"y":-110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":140},{"x":-220,"y":140},{"x":-220,"y":-68},{"x":-42,"y":-68}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-100},{"x":158,"y":-100}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yLeaDamAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-60},{"x":260,"y":-60}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":410},{"x":-230,"y":410},{"x":-230,"y":200},{"x":-102,"y":200}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-310},{"x":-122,"y":-310}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDisSet"}],"to":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-350},{"x":-182,"y":-350}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-350},{"x":-140,"y":-350},{"x":-140,"y":-318},{"x":-122,"y":-318}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"les2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-310},{"x":-220,"y":-310},{"x":-220,"y":-380},{"x":-122,"y":-380}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDisSet"}],"to":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-350},{"x":-200,"y":-350},{"x":-200,"y":-420},{"x":-182,"y":-420}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-420},{"x":-140,"y":-420},{"x":-140,"y":-388},{"x":-122,"y":-388}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowTemAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-270},{"x":120,"y":-270},{"x":120,"y":-302},{"x":138,"y":-302}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-350},{"x":138,"y":-350}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowTemAla"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-380},{"x":120,"y":-380},{"x":120,"y":-318},{"x":138,"y":-318}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-420},{"x":138,"y":-420}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-450},{"x":-82,"y":-450}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-450},{"x":138,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lowTemAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-310},{"x":180,"y":-310},{"x":180,"y":-364},{"x":198,"y":-364}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-450},{"x":180,"y":-450},{"x":180,"y":-376},{"x":198,"y":-376}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-450},{"x":-10,"y":-450},{"x":-10,"y":-318},{"x":-2,"y":-318}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and9"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-450},{"x":-10,"y":-450},{"x":-10,"y":-388},{"x":-2,"y":-388}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"proInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yLowTemAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":222,"y":-370},{"x":260,"y":-370}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uVal"}],"to":[{"dot_op":false,"identifier":"cloVal"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-160},{"x":-202,"y":-160}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSup"}],"to":[{"dot_op":false,"identifier":"addPar2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-230},{"x":-202,"y":-230}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-310},{"x":-220,"y":-310},{"x":-220,"y":-210},{"x":-142,"y":-210}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-230},{"x":-160,"y":-230},{"x":-160,"y":-218},{"x":-142,"y":-218}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"leaValAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":140},{"x":-220,"y":140},{"x":-220,"y":-188},{"x":-42,"y":-188}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-220},{"x":138,"y":-220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yLeaValAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":-180},{"x":260,"y":-180}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1FanCom"}],"to":[{"dot_op":false,"identifier":"truDel7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":60},{"x":-162,"y":60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1FanCom"}],"to":[{"dot_op":false,"identifier":"not9"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":60},{"x":-200,"y":60},{"x":-200,"y":-10},{"x":-182,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel8"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-10},{"x":-42,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1FanCom"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":60},{"x":-200,"y":60},{"x":-200,"y":82},{"x":-42,"y":82}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-10},{"x":-140,"y":-10},{"x":-140,"y":12},{"x":-42,"y":12}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"fanStaAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":130},{"x":120,"y":130},{"x":120,"y":98},{"x":138,"y":98}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"fanStaAla"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":20},{"x":120,"y":20},{"x":120,"y":82},{"x":138,"y":82}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanStaAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yFanStaAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":90},{"x":260,"y":90}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":60},{"x":138,"y":60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes8"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-20},{"x":138,"y":-20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1TerFan"}],"to":[{"dot_op":false,"identifier":"not12"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":20},{"x":-210,"y":20},{"x":-210,"y":110},{"x":-162,"y":110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1TerFan"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":20},{"x":-210,"y":20},{"x":-210,"y":20},{"x":-42,"y":20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not12"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":110},{"x":-80,"y":110},{"x":-80,"y":90},{"x":-42,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel9"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":330},{"x":-122,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":330},{"x":-42,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":330},{"x":-50,"y":330},{"x":-50,"y":402},{"x":-42,"y":402}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":140},{"x":-50,"y":140},{"x":-50,"y":192},{"x":-42,"y":192}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":200},{"x":-2,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":200},{"x":50,"y":200},{"x":50,"y":170},{"x":58,"y":170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":200},{"x":138,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-60},{"x":138,"y":-60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-60},{"x":100,"y":-60},{"x":100,"y":-100},{"x":118,"y":-100}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":200},{"x":-60,"y":200},{"x":-60,"y":-60},{"x":-42,"y":-60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-180},{"x":138,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not8"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-180},{"x":80,"y":-180},{"x":80,"y":-220},{"x":98,"y":-220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cloVal"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaValAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-160},{"x":-60,"y":-160},{"x":-60,"y":-180},{"x":-42,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-310},{"x":-42,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-380},{"x":-42,"y":-380}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-380},{"x":-82,"y":-380}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-310},{"x":-82,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-310},{"x":-2,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and9"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-380},{"x":-2,"y":-380}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HotPla"}],"to":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-270},{"x":-90,"y":-270},{"x":-90,"y":-318},{"x":-82,"y":-318}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HotPla"}],"to":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-270},{"x":-90,"y":-270},{"x":-90,"y":-388},{"x":-82,"y":-388}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and13"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":410},{"x":-122,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and13"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":410},{"x":-82,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and12"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":280},{"x":-122,"y":280}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and12"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":280},{"x":-82,"y":280}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":140},{"x":-220,"y":140},{"x":-220,"y":240},{"x":-182,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and13"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":240},{"x":-130,"y":240},{"x":-130,"y":402},{"x":-122,"y":402}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and12"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":240},{"x":-130,"y":240},{"x":-130,"y":272},{"x":-122,"y":272}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-40},{"x":-122,"y":-40}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"occMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-90},{"x":-130,"y":-90},{"x":-130,"y":-48},{"x":-122,"y":-48}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":380},{"x":-170,"y":380},{"x":-170,"y":402},{"x":-162,"y":402}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and15"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":410},{"x":138,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and15"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":410},{"x":38,"y":410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and15"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":410},{"x":70,"y":410},{"x":70,"y":370},{"x":78,"y":370}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and14"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":330},{"x":78,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and14"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":330},{"x":38,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and15"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":30,"y":-40},{"x":30,"y":402},{"x":38,"y":402}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and14"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":30,"y":-40},{"x":30,"y":322},{"x":38,"y":322}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and16"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":90},{"x":-2,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and16"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"fanStaAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":90},{"x":138,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and17"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":20},{"x":-2,"y":20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and17"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":20},{"x":78,"y":20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and16"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not10"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":90},{"x":60,"y":90},{"x":60,"y":60},{"x":78,"y":60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and17"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not11"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":20},{"x":60,"y":20},{"x":60,"y":-20},{"x":78,"y":-20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and16"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":60},{"x":-10,"y":60},{"x":-10,"y":82},{"x":-2,"y":82}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-60},{"x":-2,"y":-60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-60},{"x":58,"y":-60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cloDam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-110},{"x":-10,"y":-110},{"x":-10,"y":-68},{"x":-2,"y":-68}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaValAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaValAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-180},{"x":-2,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaValAla1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-180},{"x":38,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaValAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-210},{"x":-10,"y":-210},{"x":-10,"y":-188},{"x":-2,"y":-188}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and17"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-10},{"x":-10,"y":-10},{"x":-10,"y":12},{"x":-2,"y":12}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and19"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-310},{"x":38,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and19"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowTemAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-310},{"x":138,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and19"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-310},{"x":70,"y":-310},{"x":70,"y":-350},{"x":78,"y":-350}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and18"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-380},{"x":78,"y":-380}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and18"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-380},{"x":38,"y":-380}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and18"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-380},{"x":70,"y":-380},{"x":70,"y":-420},{"x":78,"y":-420}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and19"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":30,"y":-40},{"x":30,"y":-318},{"x":38,"y":-318}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and18"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-40},{"x":30,"y":-40},{"x":30,"y":-388},{"x":38,"y":-388}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and14"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":330},{"x":70,"y":330},{"x":70,"y":290},{"x":78,"y":290}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"ala\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":140},{"x":100,"y":100}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":92},{"x":-48,"y":78}],"textString":"\"VActSet_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":102},{"x":-60,"y":92}],"textString":"\"VPri_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-4},{"x":-74,"y":-16}],"textString":"\"uDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":74},{"x":-80,"y":64}],"textString":"\"u1Fan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":46,"y":98},{"x":96,"y":84}],"textString":"\"yLowFloAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":48,"y":68},{"x":98,"y":54}],"textString":"\"yFloSenAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":48,"y":-12},{"x":98,"y":-26}],"textString":"\"yLeaDamAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-24},{"x":-78,"y":-36}],"textString":"\"uVal\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-44},{"x":-74,"y":-54}],"textString":"\"TSup\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-64},{"x":-66,"y":-76}],"textString":"\"u1HotPla\"","textColor":{"r":255,"g":0,"b":255},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-80},{"x":-76,"y":-90}],"textString":"\"TDis\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-102,"y":-92},{"x":-64,"y":-102}],"textString":"\"TDisSet\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":48,"y":-42},{"x":98,"y":-56}],"textString":"\"yLeaValAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":-82},{"x":98,"y":-96}],"textString":"\"yLowTemAla\"","textColor":{"r":255,"g":127,"b":0},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":56},{"x":-58,"y":42}],"textString":"\"u1FanCom\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":48,"y":30},{"x":98,"y":16}],"textString":"\"yFanStaAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":34},{"x":-66,"y":22}],"textString":"\"u1TerFan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":16},{"x":-48,"y":2}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-240,"y":-480},{"x":240,"y":480}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis block outputs alarms of parallel fan-powered terminal unit with variable volume fan.\nThe implementation is according to the Section 5.8.6 of ASHRAE Guideline 36, May 2020.\n</p>\n<h4>Low airflow</h4>\n<ol>\n<li>\nAfter the AHU supply fan has been enabled for <code>staTim</code>,\nif the measured airflow <code>VPri_flow</code> is less than 70% of setpoint\n<code>VActSet_flow</code> for 5 minutes (<code>lowFloTim</code>) while the setpoint\nis greater than zero, generate a Level 3 alarm.\n</li>\n<li>\nAfter the AHU supply fan has been enabled for <code>staTim</code>,\nif the measured airflow <code>VPri_flow</code> is less than 50% of setpoint\n<code>VActSet_flow</code> for 5 minutes (<code>lowFloTim</code>) while the setpoint\nis greater than zero, generate a Level 2 alarm.\n</li>\n<li>\nIf a zone has an importance multiplier (<code>staPreMul</code>) of 0 for its\nstatic pressure reset Trim-Respond control loop, low airflow alarms shall be\nsuppressed for that zone.\n</li>\n</ol>\n<h4>Low-discharging air temperature</h4>\n<ol>\n<li>\nIf heating hot-water plant is proven on (<code>u1HotPla=true</code>), and the\ndischarge temperature (<code>TDis</code>) is 8.3 &deg;C (15 &deg;F) less than the\nsetpoint (<code>TDisSet</code>) for 10 minuts (<code>lowTemTim</code>), generate a\nLevel 3 alarm.\n</li>\n<li>\nIf heating hot-water plant is proven on (<code>u1HotPla=true</code>), and the\ndischarge temperature (<code>TDis</code>) is 17 &deg;C (30 &deg;F) less than the\nsetpoint (<code>TDisSet</code>) for 10 minuts (<code>lowTemTim</code>), generate a\nLevel 2 alarm.\n</li>\n<li>\nIf a zone has an importance multiplier (<code>hotWatRes</code>) of 0 for its\nhot-water reset Trim-Respond control loop, low discharing air temperature alarms\nshall be suppressed for that zone.\n</li>\n</ol>\n<h4>Fan status alarm</h4>\n<p>\nFan alarm is indicated by the status input being different from the output command\nafter a period of 15 seconds after a change in output status.\n</p>\n<ol>\n<li>\nCommand on (<code>u1FanCom=true</code>), status off (<code>u1TerFan=false</code>),\ngenerate Level 2 alarm.\n</li>\n<li>\nCommand off (<code>u1FanCom=false</code>), status on (<code>u1TerFan=true</code>),\ngenerate Level 4 alarm.\n</li>\n</ol>\n<h4>Airflow sensor calibration</h4>\n<p>\nIf the fan serving the zone has been OFF (<code>u1Fan=false</code>) for 10 minutes\n(<code>fanOffTim</code>), and airflow sensor reading <code>VPri_flow</code>\nis above 10% of the cooling maximum airflow setpoint <code>VCooMax_flow</code>,\ngenerate a Level 3 alarm.\n</p>\n<h4>Leaking damper</h4>\n<p>\nIf the damper position (<code>uDam</code>) is 0% and airflow sensor reading\n<code>VPri_flow</code> is above 10% of the cooling maximum airflow setpoint\n<code>VCooMax_flow</code> for 10 minutes (<code>leaFloTim</code>) while the\nfan serving the zone is proven on (<code>u1Fan=true</code>), generate a Level\n4 alarm.\n</p>\n<h4>Leaking valve</h4>\n<p>\nIf the valve position (<code>uVal</code>) is 0% for 15 minutes (<code>valCloTim</code>),\ndischaring air temperature <code>TDis</code> is above AHU supply temperature\n<code>TSup</code> by 3 &deg;C (5 &deg;F), and the fan serving the zone is proven\non (<code>u1Fan=true</code>), gemerate a Level 4 alarm.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nAugust 29, 2023, by Hongxiang Fu:<br/>\nBecause of the removal of <code>Logical.And3</code> based on ASHRAE 231P,\nreplaced it with a stack of two <code>Logical.And</code> blocks.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2465\\\">#2465</a>.\n</li>\n<li>\nAugust 23, 2023, by Jianjun Hu:<br/>\nAdded delay <code>staTim</code> to allow the system becoming stabilized.\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3257\\\">issue 3257</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanVVF/Subsequences/Alarms.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanVVF/Subsequences/Alarms.mo","checksum":"89bfb87a44982b849976198974e962d4"}