{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.u1ResSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.uOpeMod"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yCO2Ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yTemAla"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.CO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.modChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.ppmHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.timChe"}],"S231P:label":"Alarms"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if alarms should be generated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":170},{\"x\":-60,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if alarms should be generated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":210},{\"x\":-60,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if alarms should be generated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":90},{\"x\":-60,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if alarms should be generated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":50},{\"x\":-60,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.y"}],"S231P:label":"and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if it has been in unoccupied mode for long time and CO2 concentration exceeds threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-130},{\"x\":-20,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.y"}],"S231P:label":"and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check if it has been in unoccupied mode for long time and CO2 concentration exceeds threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-130},{\"x\":60,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.y"}],"S231P:label":"and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Level 3 high temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":210},{\"x\":20,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.integerTrue","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Level 3 low temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":90},{\"x\":20,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.y"}],"S231P:label":"booToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.integerTrue","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Level 3 CO2 concentration alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-170},{\"x\":100,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.y"}],"S231P:label":"booToInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.integerTrue","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Level 2 CO2 concentration alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-210},{\"x\":100,\"y\":-190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.y"}],"S231P:label":"booToInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.integerTrue","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"public","S231P:description":"CO2 concentration alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-190},{\"x\":160,\"y\":-170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.y"}],"S231P:label":"co2Ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.co2Ala.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yCO2Ala"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.CO2Set","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"CO2 setpoint in ppm","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"CO2 concentration alarm\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_CO2Sen\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"CO2Set","S231P:value":894},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Cool down mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-30},{\"x\":-160,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod.y"}],"S231P:label":"cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.cooDowMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.dTHys","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Delta between the temperature hysteresis high and low limit","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the CO2 concentration is greater than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-170},{\"x\":-100,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.h","S231P:isFinal":true,"S231P:value":"ppmHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.t","S231P:isFinal":true,"S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the CO2 concentration exceeds setpoint plus 10%","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-230},{\"x\":-100,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.y"}],"S231P:label":"greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.h","S231P:isFinal":true,"S231P:value":"ppmHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.t","S231P:isFinal":true,"S231P:value":"1.1*CO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.have_CO2Sen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has CO2 sensor","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"CO2 concentration alarm\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_CO2Sen","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Zone temperature above the cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-170,\"y\":210},{\"x\":-150,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.y"}],"S231P:label":"higTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"public","S231P:description":"High temperature alarms","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":170},{\"x\":80,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.y"}],"S231P:label":"higTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 2 high temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":170},{\"x\":220,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2.u"}],"S231P:label":"higTemAla2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2.message","S231P:isFinal":true,"S231P:value":"Warning: zone temperature is 3 degC higher than the cooling setpoint"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 3 high temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":210},{\"x\":220,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3.u"}],"S231P:label":"higTemAla3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3.message","S231P:isFinal":true,"S231P:value":"Warning: zone temperature is 2 degC higher than the cooling setpoint"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if current operation mode is warmup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-130},{\"x\":-100,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.y"}],"S231P:label":"intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if current operation mode is setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-30},{\"x\":-100,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.y"}],"S231P:label":"intEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if current operation mode is warmup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-70},{\"x\":-100,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.y"}],"S231P:label":"intEqu4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.LessThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the CO2 concentration is less than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-190},{\"x\":-20,\"y\":-170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.y"}],"S231P:label":"lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.h","S231P:isFinal":true,"S231P:value":"ppmHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Level 3 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-30},{\"x\":20,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr.y"}],"S231P:label":"levThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThr.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if generating level 3 high temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":210},{\"x\":140,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.y"}],"S231P:label":"levThrHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrHig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if generating level 3 low temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":90},{\"x\":140,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.y"}],"S231P:label":"levThrLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Level 2 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-70},{\"x\":20,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo.y"}],"S231P:label":"levTwo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if generating level 2 high temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":170},{\"x\":140,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.y"}],"S231P:label":"levTwoHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoHig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"public","S231P:description":"Check if generating level 2 low temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":50},{\"x\":140,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.y"}],"S231P:label":"levTwoLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Zone temperature below the heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-170,\"y\":90},{\"x\":-150,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.y"}],"S231P:label":"lowTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"public","S231P:description":"Low temperature alarms","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":50},{\"x\":80,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.y"}],"S231P:label":"lowTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levThrLow.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.levTwoLow.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 2 low temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":50},{\"x\":220,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2.u"}],"S231P:label":"lowTemAla2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2.message","S231P:isFinal":true,"S231P:value":"Warning: zone temperature is 3 degC lower than the heating setpoint"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 3 low temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":90},{\"x\":220,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3.u"}],"S231P:label":"lowTemAla3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3.message","S231P:isFinal":true,"S231P:value":"Warning: zone temperature is 2 degC lower than the heating setpoint"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 3 CO2 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-130},{\"x\":220,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4.u"}],"S231P:label":"lowTemAla4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4.message","S231P:isFinal":true,"S231P:value":"Warning: the zone CO2 concentration exceeds 600 ppm in unoccupied mode. The CO2 sensor may be out of calibration."},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Level 2 CO2 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-230},{\"x\":220,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5.u"}],"S231P:label":"lowTemAla5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5.message","S231P:isFinal":true,"S231P:value":"Warning: the zone CO2 concentration exceeds setpoint plus 10%."},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.modChe","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check unoccupied time","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"CO2 concentration alarm\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_CO2Sen\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"modChe","S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":210},{\"x\":180,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":170},{\"x\":180,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":90},{\"x\":180,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3.y"}],"S231P:label":"not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":50},{\"x\":180,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4.y"}],"S231P:label":"not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-130},{\"x\":180,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5.y"}],"S231P:label":"not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-230},{\"x\":20,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6.y"}],"S231P:label":"not6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla5.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Do not suppress temperature alarms","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":10},{\"x\":20,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla.y"}],"S231P:label":"notSupTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"public","S231P:description":"Check if the zone temperature alarms should be suppressed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":10},{\"x\":-20,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.notSupTemAla.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"public","S231P:description":"Cooldown or warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-30},{\"x\":-60,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"public","S231P:description":"Check if should generate level 3 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-130},{\"x\":20,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.y"}],"S231P:label":"or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.ppmCO2","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Measured CO2 concentration","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-180},{\"x\":-200,\"y\":-140}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.greThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lesThr.u"}],"S231P:label":"ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.ppmHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Hysteresis to check CO2 concentration","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_CO2Sen\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"ppmHys","S231P:value":25},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.TCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":160},{\"x\":-200,\"y\":200}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.u2"},"S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"public","S231P:description":"Zone temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":130},{\"x\":160,\"y\":150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.y"}],"S231P:label":"temAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.temAla.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yTemAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been over threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":90},{\"x\":-20,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.y"}],"S231P:label":"tenMinDur"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.delayTime","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been over threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":50},{\"x\":-20,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.y"}],"S231P:label":"tenMinDur1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.delayTime","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTemAla.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been over threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":210},{\"x\":-20,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.y"}],"S231P:label":"tenMinDur2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.delayTime","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been over threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":170},{\"x\":-20,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.y"}],"S231P:label":"tenMinDur3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.delayTime","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTemAla.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been over threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-230},{\"x\":-60,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.y"}],"S231P:label":"tenMinDur4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.delayTime","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.tenMinDur4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.booToInt5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.not6.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.THeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":86},{\"x\":-200,\"y\":126}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.u1"},"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the zone temperature is 3 degC higher than the cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":170},{\"x\":-100,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.y"}],"S231P:label":"thrDegHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.t","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegHig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the zone temperature is 3 degC lower than the heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":50},{\"x\":-100,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.y"}],"S231P:label":"thrDegLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.t","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.thrDegLow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.timChe","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check temperature difference","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"timChe","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the zone temperature is 2 degC higher than the cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":210},{\"x\":-100,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.y"}],"S231P:label":"twoDegHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.t","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegHig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if the zone temperature is 2 degC lower than the heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":90},{\"x\":-100,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.y"}],"S231P:label":"twoDegLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.t","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoDegLow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"public","S231P:description":"Check if it has been in unoccupied mode by threshold time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-130},{\"x\":-60,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.y"}],"S231P:label":"twoHou"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.delayTime","S231P:isFinal":true,"S231P:value":"modChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.twoHou.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.and5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.TZon","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":200},{\"x\":-200,\"y\":240}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":70},{\"x\":-100,\"y\":110}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.higTem.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.lowTem.u2"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.u1ResSet","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True: zone setpoint temperature is being resetted","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":0},{\"x\":-200,\"y\":40}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.or1.u1"},"S231P:label":"u1ResSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-130},{\"x\":-160,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod.y"}],"S231P:label":"unoMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.unoMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"AHU operation mode status signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-60},{\"x\":-200,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-100,\"y\":-30}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.u2"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-70},{\"x\":-160,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod.y"}],"S231P:label":"warUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.warUpMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.intEqu4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yCO2Ala","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"CO2 concentration alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-200},{\"x\":280,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-60},{\"x\":140,\"y\":-20}]}}}","S231P:label":"yCO2Ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Alarms.yTemAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone temperature alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":120},{\"x\":280,\"y\":160}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":20},{\"x\":140,\"y\":60}]}}}","S231P:label":"yTemAla"}]}