{"within":"Buildings.Controls.OBC.ASHRAE.G36.ThermalZones","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Setpoints","description_string":"Block outputs thermal zone cooling and heating active setpoint","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_occSen"},"description":{"description_string":"Check if the zone has occupancy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Sensors\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_winSen"},"description":{"description_string":"Check if the zone has window status sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Sensors\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_locAdj","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has local setpoint adjustment knob","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustable setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"sepAdj","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: cooling and heating setpoint can be adjusted separately","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustable setting\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_locAdj"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"ignDemLim","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: exempt the individual zone from demand limit setpoint adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustable setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TActCoo_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"300.15"}}},"description":{"description_string":"Maximum active cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TActCoo_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"295.15"}}},"description":{"description_string":"Minimum active cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TActHea_max","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"295.15"}}},"description":{"description_string":"Maximum active heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TActHea_min","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"291.15"}}},"description":{"description_string":"Minimum active heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TWinOpeCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"322.15"}}},"description":{"description_string":"Cooling setpoint when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TWinOpeHeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}],"equal":true,"expression":{"simple_expression":"277.15"}}},"description":{"description_string":"Heating setpoint when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoints limits setting\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"incTSetDem_1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Cooling setpoint increase value (degC) when cooling demand limit level 1 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"incTSetDem_2","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Cooling setpoint increase value (degC) when cooling demand limit level 2 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"incTSetDem_3","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Cooling setpoint increase value (degC) when cooling demand limit level 3 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"decTSetDem_1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Heating setpoint decrease value (degC) when heating demand limit level 1 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"decTSetDem_2","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Heating setpoint decrease value (degC) when heating demand limit level 2 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"decTSetDem_3","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Heating setpoint decrease value (degC) when heating demand limit level 3 is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Setpoint adjustment\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Demand control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"not ignDemLim"}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"AHU operation mode status signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":610},{"x":-420,"y":650}]},"iconTransformation":{"extent":[{"x":-140,"y":160},{"x":-100,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TOccCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Occupied zone cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":510},{"x":-420,"y":550}]},"iconTransformation":{"extent":[{"x":-140,"y":120},{"x":-100,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TUnoCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Unoccupied zone cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":470},{"x":-420,"y":510}]},"iconTransformation":{"extent":[{"x":-140,"y":90},{"x":-100,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TOccHeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Occupied zone heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":430},{"x":-420,"y":470}]},"iconTransformation":{"extent":[{"x":-140,"y":40},{"x":-100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TUnoHeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Unoccupied zone heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":390},{"x":-420,"y":430}]},"iconTransformation":{"extent":[{"x":-140,"y":10},{"x":-100,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"setAdj","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_locAdj and not sepAdj"}},"description":{"description_string":"The adjustment value for both heating and cooling setpoints if it allows only single setpoint adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":330},{"x":-420,"y":370}]},"iconTransformation":{"extent":[{"x":-140,"y":-20},{"x":-100,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"cooSetAdj","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_locAdj and sepAdj"}},"description":{"description_string":"Cooling setpoint adjustment value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":290},{"x":-420,"y":330}]},"iconTransformation":{"extent":[{"x":-140,"y":-40},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"heaSetAdj","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_locAdj and sepAdj"}},"description":{"description_string":"Heating setpoint adjustment value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":250},{"x":-420,"y":290}]},"iconTransformation":{"extent":[{"x":-140,"y":-60},{"x":-100,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uCooDemLimLev"},"description":{"description_string":"Cooling demand limit level","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":110},{"x":-420,"y":150}]},"iconTransformation":{"extent":[{"x":-140,"y":-100},{"x":-100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uHeaDemLimLev"},"description":{"description_string":"Heating demand limit level","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":-110},{"x":-420,"y":-70}]},"iconTransformation":{"extent":[{"x":-140,"y":-130},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Occ"},"condition_attribute":{"expression":{"simple_expression":"have_occSen"}},"description":{"description_string":"Occupancy sensor (occupied=true, unoccupied=false)","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":-290},{"x":-420,"y":-250}]},"iconTransformation":{"extent":[{"x":-140,"y":-170},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Win"},"condition_attribute":{"expression":{"simple_expression":"have_winSen"}},"description":{"description_string":"Window status, normally closed (true), when windows open, it becomes false","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-460,"y":-430},{"x":-420,"y":-390}]},"iconTransformation":{"extent":[{"x":-140,"y":-200},{"x":-100,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"TCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Cooling setpoint temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":340,"y":-20},{"x":380,"y":20}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"THeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Heating setpoint temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":340,"y":-120},{"x":380,"y":-80}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yAla"},"description":{"description_string":"Alarm level","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":340,"y":-410},{"x":380,"y":-370}]},"iconTransformation":{"extent":[{"x":100,"y":-100},{"x":140,"y":-60}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or2"},"description":{"description_string":"Check if there is cooling/heating demand limit being imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-40},{"x":-260,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Edge","component_list":[{"declaration":{"identifier":"edg"},"description":{"description_string":"If demand limit is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-10},{"x":-200,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","component_list":[{"declaration":{"identifier":"cooSetFre"},"description":{"description_string":"Freeze current cooling setpoint when demand limit is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":140},{"x":-140,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not3"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-40},{"x":-80,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or5"},"description":{"description_string":"Check if demand limit should be ignored or if there is no demand limit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-20},{"x":180,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or1"},"description":{"description_string":"Check if cooling demand limit level is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":150},{"x":-40,"y":170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logic not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":140},{"x":20,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"incTSetDem_3"}}}}}]}},"description":{"description_string":"Increase cooling setpoint when at demand limit level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":20},{"x":60,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"incTSetDem_2"}}}}}]}},"description":{"description_string":"Increase cooling setpoint when at demand limit level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":60},{"x":60,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"incTSetDem_1"}}}}}]}},"description":{"description_string":"Increase cooling setpoint when at demand limit level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":100},{"x":60,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro6"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":140},{"x":100,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":100},{"x":100,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro1"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":60},{"x":100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro2"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":20},{"x":100,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","component_list":[{"declaration":{"identifier":"heaSetFre"},"description":{"description_string":"Freeze current heating setpoint when demand limit is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-80},{"x":-140,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or4"},"description":{"description_string":"Check if heating demand limit level is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-74},{"x":-40,"y":-54}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not2"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-80},{"x":20,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro7"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-80},{"x":100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-decTSetDem_1"}}}}}]}},"description":{"description_string":"Decrease heating setpoint when at demand limit level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-120},{"x":60,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-decTSetDem_2"}}}}}]}},"description":{"description_string":"Decrease heating setpoint when at demand limit level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-160},{"x":60,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-decTSetDem_3"}}}}}]}},"description":{"description_string":"Decrease heating setpoint when at demand limit level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-200},{"x":60,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro5"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-200},{"x":100,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro4"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-160},{"x":100,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro3"},"description":{"description_string":"Output product of the two inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-120},{"x":100,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Timer","component_list":[{"declaration":{"identifier":"tim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"300"}}}}}]}},"description":{"description_string":"Check whether the zone has been unpopulated for 5 minutes continuously during occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-280},{"x":-200,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueHold","component_list":[{"declaration":{"identifier":"truHol","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"60"}}}}}]}},"description":{"description_string":"When the zone is unpopulated by more than threshold time and then becomes populated, hold the change by short period","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-280},{"x":-80,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Edge","component_list":[{"declaration":{"identifier":"edg1"},"description":{"description_string":"Instant when the zone becomes more than 5 minutes","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-280},{"x":-20,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"heaSetDec","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-0.5"}}}}}]}},"description":{"description_string":"Heating setpoint decrease due to continuously unpopulated under occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-320},{"x":120,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"cooSetInc","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}}]}},"description":{"description_string":"Cooling setpoint increase due to continuously unpopulated under occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-280},{"x":120,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","component_list":[{"declaration":{"identifier":"cooSetSam"},"description":{"description_string":"Sample current cooling setpoint when zone becomes unpopulated by 5 minutes","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-280},{"x":60,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","component_list":[{"declaration":{"identifier":"heaSetSam"},"description":{"description_string":"Sample current heating setpoint when zone becomes unpopulated by 5 minutes","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-320},{"x":60,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add1"},"description":{"description_string":"Adjusted heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":240},{"x":160,"y":260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add2"},"description":{"description_string":"Adjusted cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":340},{"x":-180,"y":360}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Limiter","component_list":[{"declaration":{"identifier":"cooSetLim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMax","modification":{"equal":true,"expression":{"simple_expression":"TActCoo_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMin","modification":{"equal":true,"expression":{"simple_expression":"TActCoo_min"}}}}}]}},"description":{"description_string":"Limit occupied zone cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-240,"y":-530},{"x":-220,"y":-510}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Limiter","component_list":[{"declaration":{"identifier":"heaSetLim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMax","modification":{"equal":true,"expression":{"simple_expression":"TActHea_max"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uMin","modification":{"equal":true,"expression":{"simple_expression":"TActHea_min"}}}}}]}},"description":{"description_string":"Limit occupied zone heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-240,"y":-590},{"x":-220,"y":-570}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"-0.5"}}}}}]}},"description":{"description_string":"Cooling setpoint minus the minimum difference between cooling and heating setpoints","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-590},{"x":180,"y":-570}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or6"},"description":{"description_string":"Current operation mode is occupied, warm-up, or cooldown mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":610},{"x":-60,"y":630}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or7"},"description":{"description_string":"Check if cooling demand limit level is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-30,"y":140},{"x":-10,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or8"},"description":{"description_string":"Check if heating demand limit level is imposed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-30,"y":-80},{"x":-10,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu"},"description":{"description_string":"Check if current operation mode is warm-up mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":600},{"x":-280,"y":620}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu1"},"description":{"description_string":"Check if current operation mode is cool-down mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":600},{"x":-180,"y":620}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu2"},"description":{"description_string":"Check if current operation mode is occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":580},{"x":-100,"y":600}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or9"},"description":{"description_string":"Current operation mode is occupied, warm-up, or cooldown mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":600},{"x":0,"y":620}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"}}}}}]}},"description":{"description_string":"Warm-up mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":570},{"x":-320,"y":590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"}}}}}]}},"description":{"description_string":"Cooldown mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-240,"y":570},{"x":-220,"y":590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"Occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":570},{"x":-160,"y":590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"cooSetAdjCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"have_locAdj"}}}}}]}},"description":{"description_string":"Cooling setpoint adjustable","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":320},{"x":-320,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"con","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Zero adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":280},{"x":-320,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"con3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"not have_locAdj"}},"description":{"description_string":"Zero adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":360},{"x":-320,"y":380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"con4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"not have_locAdj"}},"description":{"description_string":"Zero adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":280},{"x":-40,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"heaSetAdjCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"have_locAdj"}}}}}]}},"description":{"description_string":"Heating setpoint adjustable","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":240},{"x":-40,"y":260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"con1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Zero adjustment","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":200},{"x":-40,"y":220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"con2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"ignDemLim"}}}}}]}},"description":{"description_string":"Check whether the zone should exempt from setpoint adjustment due to the demand limit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-20},{"x":-140,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"conTru","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"not have_occSen"}},"description":{"description_string":"Constant true","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-380,"y":-360},{"x":-360,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"conFal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"not have_winSen"}},"description":{"description_string":"Constant false","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-380,"y":-480},{"x":-360,"y":-460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"winSenCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}}]}},"description":{"description_string":"Check if there is window status sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-480},{"x":60,"y":-460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"have_occSenCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"have_occSen"}}}}}]}},"description":{"description_string":"Check if there is occupancy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-360},{"x":180,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"cooSetWinOpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"TWinOpeCooSet"}}}}}]}},"description":{"description_string":"Cooling setpoint when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-240,"y":-480},{"x":-220,"y":-460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"heaSetWinOpe","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"TWinOpeHeaSet"}}}}}]}},"description":{"description_string":"Heating setpoint when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-480},{"x":-100,"y":-460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"alaZer","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"-0.2"}}}}}]}},"description":{"description_string":"Alarm level 0","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-400},{"x":-160,"y":-380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"alaFou","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"3.8"}}}}}]}},"description":{"description_string":"Alarm level 4","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-400},{"x":-120,"y":-380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt"},"description":{"description_string":"Convert real input to integer output","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-400},{"x":180,"y":-380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":100},{"x":-20,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea1"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":60},{"x":-20,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea6"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":140},{"x":60,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea2"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":20},{"x":-20,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea3"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-120},{"x":-20,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea4"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-160},{"x":-20,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea5"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-200},{"x":-20,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea7"},"description":{"description_string":"Convert boolean to real value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-80},{"x":60,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and11"},"description":{"description_string":"Check if window is open during operation modes other than occupied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-420},{"x":-200,"y":-400}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not5"},"description":{"description_string":"Other than occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-400},{"x":-260,"y":-380}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les"},"description":{"description_string":"Check if occupied cooling setpoint is less than unoccupied one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-550},{"x":40,"y":-530}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre"},"description":{"description_string":"Check if occupied heating setpoint is greater than unoccupied one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-610},{"x":40,"y":-590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre2"},"description":{"description_string":"Check if the difference between cooling and heating setpoints is less than the minimum value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-590},{"x":240,"y":-570}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi"},"description":{"description_string":"Switch between occupied and unoccupied cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":520},{"x":-280,"y":540}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi1"},"description":{"description_string":"Switch between occupied and unoccupied heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-300,"y":440},{"x":-280,"y":460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi2"},"description":{"description_string":"Adjustment shall only affect occupied set point","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":360},{"x":-100,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi3"},"description":{"description_string":"Setpoint can only be adjusted in occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":260},{"x":240,"y":240}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi4"},"description":{"description_string":"If there is no cooling adjustment, zero adjust","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":320},{"x":-260,"y":340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi6"},"description":{"description_string":"If there is no heating adjustment, zero adjust","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":240},{"x":100,"y":260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi7"},"description":{"description_string":"Ensure heating setpoint being not higher than cooling setpoint minus 0.5 degC","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":280,"y":-590},{"x":300,"y":-570}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi8"},"description":{"description_string":"Ensure unoccupied heating setppint being lower than occupied one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-610},{"x":120,"y":-590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi9"},"description":{"description_string":"Ensure unoccupied cooling setppint being higher than occupied one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-550},{"x":120,"y":-530}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi10"},"description":{"description_string":"Switch between occupied and unoccupied cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":80},{"x":240,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi11"},"description":{"description_string":"Switch between occupied and unoccupied cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-140},{"x":240,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi12"},"description":{"description_string":"Increase cooling setpoint when the zone is continuously unpopulated","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-280},{"x":180,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi13"},"description":{"description_string":"Decrease heating setpoint when the zone is continuously unpopulated","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-320},{"x":180,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi14"},"description":{"description_string":"Switch to TWinOpeCooSet when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-460},{"x":-160,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi15"},"description":{"description_string":"Switch to TWinOpeHeaSet when window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-460},{"x":-40,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi16"},"description":{"description_string":"Generate level 4 alarm when window is open during modes other than occupied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-420},{"x":-80,"y":-400}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi17"},"description":{"description_string":"If it is occupied mode, cooling setpoint should be limited","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-550},{"x":-160,"y":-530}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi18"},"description":{"description_string":"If it is occupied mode, heating setpoint should be limited","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-610},{"x":-160,"y":-590}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi19"},"description":{"description_string":"If there is occupancy sensor, update heating setpoint according to the occupancy","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-320},{"x":240,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi20"},"description":{"description_string":"If there is occupancy sensor, update cooling setpoint according to the occupancy","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-280},{"x":240,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi21"},"description":{"description_string":"If there is window status sensor, update heating setpoint according to the window status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-480},{"x":180,"y":-460}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi22"},"description":{"description_string":"If there is window status sensor, update cooling setpoint according to the window status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-460},{"x":120,"y":-440}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu7"},"description":{"description_string":"Check if the heating demand limit level is level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-160},{"x":-80,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt8","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating3"}}}}}]}},"description":{"description_string":"Heat demand limit level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-200},{"x":-140,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu8"},"description":{"description_string":"Check if the heating demand limit level is level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-200},{"x":-80,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not4"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":-280},{"x":-320,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and10"},"description":{"description_string":"Check if the zone becomes unpopulated during occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-280},{"x":-260,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating1"}}}}}]}},"description":{"description_string":"Heat demand limit level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-120},{"x":-140,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu6"},"description":{"description_string":"Check if the heating demand limit level is level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-120},{"x":-80,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt7","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating2"}}}}}]}},"description":{"description_string":"Heat demand limit level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-160},{"x":-140,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","component_list":[{"declaration":{"identifier":"intGreThr"},"description":{"description_string":"Check if cooling demand limit level is higher than level zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":-20},{"x":-320,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","component_list":[{"declaration":{"identifier":"intGreThr1"},"description":{"description_string":"Check if heating demand limit level is higher than level zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-340,"y":-60},{"x":-320,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling1"}}}}}]}},"description":{"description_string":"Cool demand limit level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":100},{"x":-140,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu3"},"description":{"description_string":"Check if the cooling demand limit level is level 1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":100},{"x":-80,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling2"}}}}}]}},"description":{"description_string":"Cool demand limit level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":62},{"x":-140,"y":82}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu4"},"description":{"description_string":"Check if the cooling demand limit level is level 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":60},{"x":-80,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling3"}}}}}]}},"description":{"description_string":"Cool demand limit level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":20},{"x":-140,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"intEqu5"},"description":{"description_string":"Check if the cooling demand limit level is level 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":20},{"x":-80,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add3"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":118},{"x":140,"y":138}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add4"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":40},{"x":140,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add5"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":80},{"x":180,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add6"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-100},{"x":140,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add7"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-180},{"x":140,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add8"},"description":{"description_string":"Add real inputs","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-140},{"x":180,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"winOpe"},"condition_attribute":{"expression":{"simple_expression":"have_winSen"}},"description":{"description_string":"Window is open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-380,"y":-420},{"x":-360,"y":-400}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":630},{"x":-320,"y":630},{"x":-320,"y":610},{"x":-302,"y":610}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"intEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":630},{"x":-220,"y":630},{"x":-220,"y":610},{"x":-202,"y":610}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":630},{"x":-140,"y":630},{"x":-140,"y":590},{"x":-122,"y":590}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":580},{"x":-310,"y":580},{"x":-310,"y":602},{"x":-302,"y":602}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-218,"y":580},{"x":-210,"y":580},{"x":-210,"y":602},{"x":-202,"y":602}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":580},{"x":-140,"y":580},{"x":-140,"y":582},{"x":-122,"y":582}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOccCooSet"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":530},{"x":-360,"y":530},{"x":-360,"y":538},{"x":-302,"y":538}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoCooSet"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":490},{"x":-360,"y":490},{"x":-360,"y":522},{"x":-302,"y":522}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TOccHeaSet"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":450},{"x":-360,"y":450},{"x":-360,"y":458},{"x":-302,"y":458}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoHeaSet"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":410},{"x":-360,"y":410},{"x":-360,"y":442},{"x":-302,"y":442}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":610},{"x":20,"y":610},{"x":20,"y":560},{"x":-320,"y":560},{"x":-320,"y":530},{"x":-302,"y":530}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":610},{"x":20,"y":610},{"x":20,"y":560},{"x":-320,"y":560},{"x":-320,"y":450},{"x":-302,"y":450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetAdjCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":330},{"x":-282,"y":330}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setAdj"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":350},{"x":-300,"y":350},{"x":-300,"y":338},{"x":-282,"y":338}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"con3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":370},{"x":-300,"y":370},{"x":-300,"y":338},{"x":-282,"y":338}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"con"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":290},{"x":-300,"y":290},{"x":-300,"y":322},{"x":-282,"y":322}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":330},{"x":-220,"y":330},{"x":-220,"y":344},{"x":-202,"y":344}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-278,"y":530},{"x":-220,"y":530},{"x":-220,"y":356},{"x":-202,"y":356}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":350},{"x":-160,"y":350},{"x":-160,"y":342},{"x":-122,"y":342}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-278,"y":530},{"x":-220,"y":530},{"x":-220,"y":380},{"x":-160,"y":380},{"x":-160,"y":358},{"x":-122,"y":358}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":250},{"x":120,"y":250},{"x":120,"y":244},{"x":138,"y":244}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":250},{"x":180,"y":250},{"x":180,"y":242},{"x":218,"y":242}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-278,"y":450},{"x":120,"y":450},{"x":120,"y":256},{"x":138,"y":256}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-278,"y":450},{"x":120,"y":450},{"x":120,"y":280},{"x":180,"y":280},{"x":180,"y":258},{"x":218,"y":258}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-60,"y":590},{"x":-60,"y":380},{"x":200,"y":380},{"x":200,"y":250},{"x":218,"y":250}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCooDemLimLev"}],"to":[{"dot_op":false,"identifier":"intGreThr"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":130},{"x":-360,"y":130},{"x":-360,"y":-10},{"x":-342,"y":-10}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaDemLimLev"}],"to":[{"dot_op":false,"identifier":"intGreThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-90},{"x":-360,"y":-90},{"x":-360,"y":-50},{"x":-342,"y":-50}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intGreThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":-50},{"x":-300,"y":-50},{"x":-300,"y":-38},{"x":-282,"y":-38}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intGreThr"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":-10},{"x":-300,"y":-10},{"x":-300,"y":-30},{"x":-282,"y":-30}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"edg"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":-30},{"x":-240,"y":-30},{"x":-240,"y":0},{"x":-222,"y":0}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":110},{"x":-42,"y":110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":70},{"x":-42,"y":70}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":30},{"x":-42,"y":30}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCooDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":130},{"x":-120,"y":130},{"x":-120,"y":110},{"x":-102,"y":110}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCooDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":130},{"x":-120,"y":130},{"x":-120,"y":70},{"x":-102,"y":70}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCooDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":130},{"x":-120,"y":130},{"x":-120,"y":30},{"x":-102,"y":30}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":110},{"x":-128,"y":110},{"x":-128,"y":102},{"x":-102,"y":102}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":72},{"x":-128,"y":72},{"x":-128,"y":62},{"x":-102,"y":62}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":30},{"x":-128,"y":30},{"x":-128,"y":22},{"x":-102,"y":22}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":110},{"x":-70,"y":110},{"x":-70,"y":160},{"x":-62,"y":160}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":70},{"x":-70,"y":70},{"x":-70,"y":152},{"x":-62,"y":152}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":150},{"x":38,"y":150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":110},{"x":0,"y":110},{"x":0,"y":92},{"x":70,"y":92},{"x":70,"y":104},{"x":78,"y":104}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":-100,"y":150},{"x":-100,"y":132},{"x":20,"y":132},{"x":20,"y":110},{"x":38,"y":110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":-100,"y":150},{"x":-100,"y":132},{"x":20,"y":132},{"x":20,"y":70},{"x":38,"y":70}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":-100,"y":150},{"x":-100,"y":132},{"x":20,"y":132},{"x":20,"y":30},{"x":38,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":70},{"x":0,"y":70},{"x":0,"y":52},{"x":72,"y":52},{"x":72,"y":64},{"x":78,"y":64}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":30},{"x":0,"y":30},{"x":0,"y":12},{"x":70,"y":12},{"x":70,"y":24},{"x":78,"y":24}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":110},{"x":70,"y":110},{"x":70,"y":116},{"x":78,"y":116}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":150},{"x":-100,"y":150},{"x":-100,"y":132},{"x":70,"y":132},{"x":70,"y":144},{"x":78,"y":144}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":150},{"x":70,"y":150},{"x":70,"y":156},{"x":78,"y":156}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":70},{"x":72,"y":70},{"x":72,"y":76},{"x":78,"y":76}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":30},{"x":70,"y":30},{"x":70,"y":36},{"x":78,"y":36}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":-30},{"x":-102,"y":-30}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"con2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-10},{"x":158,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-30},{"x":-60,"y":-30},{"x":-60,"y":-18},{"x":158,"y":-18}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":-110},{"x":-102,"y":-110}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":-150},{"x":-102,"y":-150}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaDemLimLev"}],"to":[{"dot_op":false,"identifier":"intEqu8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-90},{"x":-120,"y":-90},{"x":-120,"y":-190},{"x":-102,"y":-190}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-110},{"x":-130,"y":-110},{"x":-130,"y":-118},{"x":-102,"y":-118}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-150},{"x":-130,"y":-150},{"x":-130,"y":-158},{"x":-102,"y":-158}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intEqu8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-190},{"x":-130,"y":-190},{"x":-130,"y":-198},{"x":-102,"y":-198}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-110},{"x":-42,"y":-110}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-150},{"x":-42,"y":-150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-190},{"x":-42,"y":-190}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-110},{"x":-70,"y":-110},{"x":-70,"y":-64},{"x":-62,"y":-64}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-150},{"x":-70,"y":-150},{"x":-70,"y":-72},{"x":-62,"y":-72}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToRea7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-70},{"x":38,"y":-70}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-70},{"x":70,"y":-70},{"x":70,"y":-64},{"x":78,"y":-64}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-70},{"x":-100,"y":-70},{"x":-100,"y":-88},{"x":70,"y":-88},{"x":70,"y":-76},{"x":78,"y":-76}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-70},{"x":-100,"y":-70},{"x":-100,"y":-88},{"x":20,"y":-88},{"x":20,"y":-110},{"x":38,"y":-110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-70},{"x":-100,"y":-70},{"x":-100,"y":-88},{"x":20,"y":-88},{"x":20,"y":-150},{"x":38,"y":-150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-70},{"x":-100,"y":-70},{"x":-100,"y":-88},{"x":20,"y":-88},{"x":20,"y":-190},{"x":38,"y":-190}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-110},{"x":70,"y":-110},{"x":70,"y":-104},{"x":78,"y":-104}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-150},{"x":70,"y":-150},{"x":70,"y":-144},{"x":78,"y":-144}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-190},{"x":70,"y":-190},{"x":70,"y":-184},{"x":78,"y":-184}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-110},{"x":0,"y":-110},{"x":0,"y":-126},{"x":70,"y":-126},{"x":70,"y":-116},{"x":78,"y":-116}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-150},{"x":0,"y":-150},{"x":0,"y":-166},{"x":70,"y":-166},{"x":70,"y":-156},{"x":78,"y":-156}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-190},{"x":0,"y":-190},{"x":0,"y":-206},{"x":70,"y":-206},{"x":70,"y":-196},{"x":78,"y":-196}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"edg"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"trigger"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":0},{"x":-180,"y":0},{"x":-180,"y":134},{"x":-150,"y":134},{"x":-150,"y":138}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"edg"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"trigger"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":0},{"x":-180,"y":0},{"x":-180,"y":-86},{"x":-150,"y":-86},{"x":-150,"y":-82}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-10},{"x":200,"y":-10},{"x":200,"y":90},{"x":218,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-10},{"x":200,"y":-10},{"x":200,"y":-130},{"x":218,"y":-130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":350},{"x":-80,"y":350},{"x":-80,"y":180},{"x":-180,"y":180},{"x":-180,"y":150},{"x":-162,"y":150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":350},{"x":-80,"y":350},{"x":-80,"y":180},{"x":200,"y":180},{"x":200,"y":98},{"x":218,"y":98}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetFre"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":250},{"x":260,"y":250},{"x":260,"y":186},{"x":-186,"y":186},{"x":-186,"y":-70},{"x":-162,"y":-70}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":250},{"x":260,"y":250},{"x":260,"y":186},{"x":-186,"y":186},{"x":-186,"y":-48},{"x":208,"y":-48},{"x":208,"y":-122},{"x":218,"y":-122}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Occ"}],"to":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-270},{"x":-342,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conTru"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-350},{"x":-350,"y":-350},{"x":-350,"y":-270},{"x":-342,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":-270},{"x":-222,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truHol"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"edg1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-270},{"x":-42,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"edg1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"trigger"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-270},{"x":0,"y":-270},{"x":0,"y":-288},{"x":50,"y":-288},{"x":50,"y":-282}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"edg1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"trigger"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-270},{"x":0,"y":-270},{"x":0,"y":-330},{"x":50,"y":-330},{"x":50,"y":-322}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetInc"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-270},{"x":98,"y":-270}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetDec"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-310},{"x":98,"y":-310}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetInc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi12"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-270},{"x":136,"y":-270},{"x":136,"y":-262},{"x":158,"y":-262}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetDec"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi13"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-310},{"x":136,"y":-310},{"x":136,"y":-302},{"x":158,"y":-302}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truHol"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi12"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-270},{"x":-60,"y":-270},{"x":-60,"y":-250},{"x":140,"y":-250},{"x":140,"y":-270},{"x":158,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truHol"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi13"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-270},{"x":-60,"y":-270},{"x":-60,"y":-250},{"x":140,"y":-250},{"x":140,"y":-310},{"x":158,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi13"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-130},{"x":260,"y":-130},{"x":260,"y":-240},{"x":144,"y":-240},{"x":144,"y":-318},{"x":158,"y":-318}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi12"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":90},{"x":264,"y":90},{"x":264,"y":-244},{"x":148,"y":-244},{"x":148,"y":-278},{"x":158,"y":-278}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-60,"y":590},{"x":-60,"y":380},{"x":280,"y":380},{"x":280,"y":-220},{"x":-300,"y":-220},{"x":-300,"y":-270},{"x":-282,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-318,"y":-270},{"x":-308,"y":-270},{"x":-308,"y":-278},{"x":-282,"y":-278}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-130},{"x":260,"y":-130},{"x":260,"y":-240},{"x":20,"y":-240},{"x":20,"y":-310},{"x":38,"y":-310}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetSam"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":90},{"x":264,"y":90},{"x":264,"y":-244},{"x":24,"y":-244},{"x":24,"y":-270},{"x":38,"y":-270}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"have_occSenCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi20"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-350},{"x":200,"y":-350},{"x":200,"y":-270},{"x":218,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"have_occSenCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi19"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-350},{"x":200,"y":-350},{"x":200,"y":-310},{"x":218,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi12"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi20"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-270},{"x":196,"y":-270},{"x":196,"y":-262},{"x":218,"y":-262}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi13"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi19"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-310},{"x":196,"y":-310},{"x":196,"y":-302},{"x":218,"y":-302}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi20"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":90},{"x":264,"y":90},{"x":264,"y":-244},{"x":208,"y":-244},{"x":208,"y":-278},{"x":218,"y":-278}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi19"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-130},{"x":260,"y":-130},{"x":260,"y":-240},{"x":204,"y":-240},{"x":204,"y":-318},{"x":218,"y":-318}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-60,"y":590},{"x":-60,"y":380},{"x":280,"y":380},{"x":280,"y":-220},{"x":-300,"y":-220},{"x":-300,"y":-390},{"x":-282,"y":-390}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":-390},{"x":-240,"y":-390},{"x":-240,"y":-410},{"x":-222,"y":-410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi16"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":-410},{"x":-102,"y":-410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"alaFou"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi16"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-390},{"x":-112,"y":-390},{"x":-112,"y":-402},{"x":-102,"y":-402}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"alaZer"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi16"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-390},{"x":-150,"y":-390},{"x":-150,"y":-418},{"x":-102,"y":-418}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi16"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-410},{"x":-64,"y":-410},{"x":-64,"y":-390},{"x":158,"y":-390}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetWinOpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi14"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-218,"y":-470},{"x":-204,"y":-470},{"x":-204,"y":-442},{"x":-182,"y":-442}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetWinOpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi15"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-470},{"x":-84,"y":-470},{"x":-84,"y":-442},{"x":-62,"y":-442}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winSenCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi22"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-470},{"x":80,"y":-470},{"x":80,"y":-450},{"x":98,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winSenCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi21"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-470},{"x":158,"y":-470}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi19"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi15"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-310},{"x":260,"y":-310},{"x":260,"y":-432},{"x":-76,"y":-432},{"x":-76,"y":-458},{"x":-62,"y":-458}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi19"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi21"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-310},{"x":260,"y":-310},{"x":260,"y":-432},{"x":140,"y":-432},{"x":140,"y":-478},{"x":158,"y":-478}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi20"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi14"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-270},{"x":256,"y":-270},{"x":256,"y":-428},{"x":-196,"y":-428},{"x":-196,"y":-458},{"x":-182,"y":-458}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi20"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi22"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-270},{"x":256,"y":-270},{"x":256,"y":-428},{"x":84,"y":-428},{"x":84,"y":-458},{"x":98,"y":-458}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi14"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi22"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-450},{"x":-140,"y":-450},{"x":-140,"y":-424},{"x":88,"y":-424},{"x":88,"y":-442},{"x":98,"y":-442}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi15"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi21"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-450},{"x":-20,"y":-450},{"x":-20,"y":-420},{"x":144,"y":-420},{"x":144,"y":-462},{"x":158,"y":-462}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conFal"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-470},{"x":-340,"y":-470},{"x":-340,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-418},{"x":-222,"y":-418}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conFal"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi14"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-470},{"x":-340,"y":-470},{"x":-340,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-450},{"x":-182,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conFal"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi15"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-470},{"x":-340,"y":-470},{"x":-340,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-432},{"x":-80,"y":-432},{"x":-80,"y":-450},{"x":-62,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi22"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooSetLim"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-450},{"x":136,"y":-450},{"x":136,"y":-500},{"x":-260,"y":-500},{"x":-260,"y":-520},{"x":-242,"y":-520}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi21"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaSetLim"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-470},{"x":200,"y":-470},{"x":200,"y":-496},{"x":-264,"y":-496},{"x":-264,"y":-580},{"x":-242,"y":-580}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetLim"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi17"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-218,"y":-520},{"x":-192,"y":-520},{"x":-192,"y":-532},{"x":-182,"y":-532}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetLim"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi18"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-218,"y":-580},{"x":-192,"y":-580},{"x":-192,"y":-592},{"x":-182,"y":-592}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi22"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi17"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-450},{"x":136,"y":-450},{"x":136,"y":-500},{"x":-198,"y":-500},{"x":-198,"y":-548},{"x":-182,"y":-548}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi21"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi18"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-470},{"x":200,"y":-470},{"x":200,"y":-496},{"x":-204,"y":-496},{"x":-204,"y":-608},{"x":-182,"y":-608}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi17"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-60,"y":590},{"x":-60,"y":380},{"x":280,"y":380},{"x":280,"y":-220},{"x":-300,"y":-220},{"x":-300,"y":-540},{"x":-182,"y":-540}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi18"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-60,"y":590},{"x":-60,"y":380},{"x":280,"y":380},{"x":280,"y":-220},{"x":-300,"y":-220},{"x":-300,"y":-600},{"x":-182,"y":-600}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi17"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-540},{"x":18,"y":-540}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi9"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-540},{"x":98,"y":-540}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi18"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-600},{"x":18,"y":-600}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-600},{"x":98,"y":-600}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi17"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi9"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-540},{"x":-100,"y":-540},{"x":-100,"y":-520},{"x":80,"y":-520},{"x":80,"y":-532},{"x":98,"y":-532}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi18"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-600},{"x":-100,"y":-600},{"x":-100,"y":-580},{"x":80,"y":-580},{"x":80,"y":-592},{"x":98,"y":-592}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoCooSet"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":490},{"x":-400,"y":490},{"x":-400,"y":-560},{"x":0,"y":-560},{"x":0,"y":-548},{"x":18,"y":-548}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoCooSet"}],"to":[{"dot_op":false,"identifier":"swi9"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":490},{"x":-400,"y":490},{"x":-400,"y":-560},{"x":80,"y":-560},{"x":80,"y":-548},{"x":98,"y":-548}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoHeaSet"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":410},{"x":-406,"y":410},{"x":-406,"y":-620},{"x":0,"y":-620},{"x":0,"y":-608},{"x":18,"y":-608}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TUnoHeaSet"}],"to":[{"dot_op":false,"identifier":"swi8"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":410},{"x":-406,"y":410},{"x":-406,"y":-620},{"x":80,"y":-620},{"x":80,"y":-608},{"x":98,"y":-608}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-540},{"x":140,"y":-540},{"x":140,"y":-580},{"x":158,"y":-580}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-580},{"x":278,"y":-580}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-600},{"x":206,"y":-600},{"x":206,"y":-580},{"x":218,"y":-580}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-580},{"x":200,"y":-580},{"x":200,"y":-588},{"x":218,"y":-588}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi7"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-600},{"x":260,"y":-600},{"x":260,"y":-588},{"x":278,"y":-588}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-580},{"x":200,"y":-580},{"x":200,"y":-560},{"x":260,"y":-560},{"x":260,"y":-572},{"x":278,"y":-572}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":302,"y":-580},{"x":320,"y":-580},{"x":320,"y":-100},{"x":360,"y":-100}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-540},{"x":300,"y":-540},{"x":300,"y":0},{"x":360,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-390},{"x":360,"y":-390}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":150},{"x":110,"y":150},{"x":110,"y":134},{"x":118,"y":134}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":110},{"x":110,"y":110},{"x":110,"y":122},{"x":118,"y":122}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":70},{"x":110,"y":70},{"x":110,"y":56},{"x":118,"y":56}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":30},{"x":110,"y":30},{"x":110,"y":44},{"x":118,"y":44}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":128},{"x":150,"y":128},{"x":150,"y":96},{"x":158,"y":96}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":50},{"x":150,"y":50},{"x":150,"y":84},{"x":158,"y":84}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi10"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":90},{"x":190,"y":90},{"x":190,"y":82},{"x":218,"y":82}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-70},{"x":110,"y":-70},{"x":110,"y":-84},{"x":118,"y":-84}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-110},{"x":110,"y":-110},{"x":110,"y":-96},{"x":118,"y":-96}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-150},{"x":110,"y":-150},{"x":110,"y":-164},{"x":118,"y":-164}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-190},{"x":110,"y":-190},{"x":110,"y":-176},{"x":118,"y":-176}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-90},{"x":150,"y":-90},{"x":150,"y":-124},{"x":158,"y":-124}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-170},{"x":150,"y":-170},{"x":150,"y":-136},{"x":158,"y":-136}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi11"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-130},{"x":190,"y":-130},{"x":190,"y":-138},{"x":218,"y":-138}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or9"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":610},{"x":20,"y":610},{"x":20,"y":400},{"x":-140,"y":400},{"x":-140,"y":350},{"x":-122,"y":350}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"passed"}],"to":[{"dot_op":false,"identifier":"truHol"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":-278},{"x":-160,"y":-278},{"x":-160,"y":-270},{"x":-102,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSetAdj"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":310},{"x":-360,"y":310},{"x":-360,"y":350},{"x":-300,"y":350},{"x":-300,"y":338},{"x":-282,"y":338}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetAdjCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":250},{"x":78,"y":250}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSetAdj"}],"to":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":270},{"x":60,"y":270},{"x":60,"y":258},{"x":78,"y":258}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"con1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":210},{"x":60,"y":210},{"x":60,"y":242},{"x":78,"y":242}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setAdj"}],"to":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":350},{"x":-380,"y":350},{"x":-380,"y":270},{"x":60,"y":270},{"x":60,"y":258},{"x":78,"y":258}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"con4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":290},{"x":60,"y":290},{"x":60,"y":258},{"x":78,"y":258}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Win"}],"to":[{"dot_op":false,"identifier":"winOpe"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-440,"y":-410},{"x":-382,"y":-410}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winOpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-418},{"x":-222,"y":-418}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winOpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi14"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-450},{"x":-182,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winOpe"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi15"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-358,"y":-410},{"x":-260,"y":-410},{"x":-260,"y":-432},{"x":-80,"y":-432},{"x":-80,"y":-450},{"x":-62,"y":-450}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-278,"y":610},{"x":-260,"y":610},{"x":-260,"y":640},{"x":-90,"y":640},{"x":-90,"y":620},{"x":-82,"y":620}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":610},{"x":-160,"y":610},{"x":-160,"y":612},{"x":-82,"y":612}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or9"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":620},{"x":-40,"y":620},{"x":-40,"y":610},{"x":-22,"y":610}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or9"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":590},{"x":-40,"y":590},{"x":-40,"y":602},{"x":-22,"y":602}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":30},{"x":-70,"y":30},{"x":-70,"y":142},{"x":-32,"y":142}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":160},{"x":-36,"y":160},{"x":-36,"y":150},{"x":-32,"y":150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}],"to":[{"dot_op":false,"identifier":"or8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-2,"y":-70},{"x":-8,"y":-70}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-8,"y":150},{"x":-2,"y":150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-64},{"x":-34,"y":-64},{"x":-34,"y":-70},{"x":-32,"y":-70}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intEqu8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-190},{"x":-70,"y":-190},{"x":-70,"y":-78},{"x":-32,"y":-78}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"TZonSet\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":148},{"x":-32,"y":132}],"textString":"\"TOccCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":70},{"x":-36,"y":50}],"textString":"\"TOccHeaSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":40},{"x":-38,"y":20}],"textString":"\"TUnoHeaSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":116},{"x":-32,"y":100}],"textString":"\"TUnoCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-30},{"x":-40,"y":-48}],"textString":"\"heaSetAdj\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_locAdj and sepAdj","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":12},{"x":-54,"y":-6}],"textString":"\"setAdj\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_locAdj and not sepAdj","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":188},{"x":-46,"y":174}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-70},{"x":-4,"y":-90}],"textString":"\"uCooDemLimLev\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-100},{"x":-8,"y":-120}],"textString":"\"uHeaDemLimLev\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-18.5,"y":8},{"x":18.5,"y":-8}],"textString":"\"u1Occ\"","textColor":{"r":255,"g":0,"b":255},"origin":{"x":-78.5,"y":-150},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-18,"y":7.5},{"x":18,"y":-7.5}],"textString":"\"u1Win\"","textColor":{"r":255,"g":0,"b":255},"origin":{"x":-80,"y":-178.5},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":68,"y":-70},{"x":100,"y":-86}],"textString":"\"yAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":54,"y":92},{"x":96,"y":74}],"textString":"\"TCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":50,"y":10},{"x":96,"y":-6}],"textString":"\"THeaSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-120,"y":240},{"x":100,"y":200}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-10},{"x":-40,"y":-28}],"textString":"\"cooSetAdj\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_locAdj and sepAdj","pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-420,"y":-620},{"x":340,"y":640}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":638},{"x":330,"y":560}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":548},{"x":330,"y":402}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":386},{"x":330,"y":182}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":178},{"x":332,"y":-208}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-410,"y":-228},{"x":332,"y":-366}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":-382},{"x":330,"y":-496}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-412,"y":-502},{"x":-138,"y":-614}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":124,"y":632},{"x":322,"y":596}],"textString":"\"Operation mode recognition\"","textColor":{"r":0,"g":0,"b":255},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":176,"y":550},{"x":324,"y":506}],"textString":"\"Setpoints recognition\"","textColor":{"r":0,"g":0,"b":255},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-350,"y":214},{"x":-188,"y":188}],"textString":"\"Local setpoints adjustment\"","textColor":{"r":0,"g":0,"b":255},"fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-232,"y":-336},{"x":-28,"y":-358}],"textString":"\"Adjust setpoints due to occupancy\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":26,"y":-396},{"x":236,"y":-420}],"textString":"\"Adjust setpoints due to window status\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-126,"y":-504},{"x":122,"y":-614}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":134,"y":-504},{"x":330,"y":-614}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-388,"y":-542},{"x":-228,"y":-572}],"textString":"\"Setpoints limited\nin the range\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-88,"y":-502},{"x":60,"y":-540}],"textString":"\"Limit occupied by\nunoccupied\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":152,"y":-506},{"x":298,"y":-564}],"textString":"\"Confine cooling setpoint\nby heating one\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Right","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-384,"y":-150},{"x":-188,"y":-190}],"textString":"\"Demand limit setpoints\nadjustment\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Right","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis sequence sets the thermal zone cooling and heating active setpoints. The implementation\nis according to the ASHRAE Guideline 36, Section 5.3.2. The calculation is done\nfollowing the steps below.\n</p>\n<ol>\n<li>\nAccording to Guideline 36, Section 3.1.1.1, zone setpoints shall be based on zone\ntype.\n<table border = \\\"1\\\" summary=\\\"Peak load\\\">\n<tr>\n<th rowspan=\\\"2\\\">Zone Type</th>\n<th colspan=\\\"2\\\">Occupied</th>\n<th colspan=\\\"2\\\">Unoccupied</th>\n</tr>\n<tr>\n<td>Heating</td><td>Cooling</td>\n<td>Heating</td><td>Cooling</td>\n</tr>\n<tr>\n<td>VAV</td>\n<td>21 &deg;C (70 &deg;F)</td>\n<td>24 &deg;C (75 &deg;F)</td>\n<td>16 &deg;C (60 &deg;F)</td>\n<td>32 &deg;C (90 &deg;F)</td>\n</tr>\n<tr>\n<td>Mechanical/electrical rooms</td>\n<td>18 &deg;C (65 &deg;F)</td>\n<td>29 &deg;C (85 &deg;F)</td>\n<td>18 &deg;C (65 &deg;F)</td>\n<td>29 &deg;C (85 &deg;F)</td>\n</tr>\n<tr>\n<td>Networking/computer</td>\n<td>18 &deg;C (65 &deg;F)</td>\n<td>24 &deg;C (75 &deg;F)</td>\n<td>18 &deg;C (65 &deg;F)</td>\n<td>24 &deg;C (75 &deg;F)</td>\n</tr>\n</table>\n<br/>\n</li>\n<li>Each zone shall have separate occupied and unoccupied heating and cooling\nsetpoints.</li>\n<li>The active setpoints shall be determined by the operating mode of the zone\ngroup.\n<ul>\n<li>The setpoints shall be the occupied setpoints during occupied, warm-up, and\ncooldown modes.</li>\n<li>The setpoints shall be the unoccupied setpoints during unoccupied, setback,\nand setup modes.</li>\n</ul>\n</li>\n<li>\nThe software shall prevent,\n<ul>\n<li>The heating setpoint from exceeding the cooling setpoint minus 0.5 &deg;C\n(1 &deg;F), i.e. the minimum difference between heating and cooling setpoint\nshall be 0.5 &deg;C (1 &deg;F).</li>\n<li>The unoccupied heating setpoint from exceeding the occupied heating\nsetpoint.</li>\n<li>The unoccupied cooling setpoint from being less than occupied cooling\nsetpoint.</li>\n</ul>\n</li>\n<li>\nWhere the zone has a local setpoint adjustment knob/button,\n<ul>\n<li>The setpoint adjustment offsets established by the occupant shall be software\npoints that are persistent (e.g. not reset daily), but the actual offset used\nin control logic shall be adjusted based on limits and modes as described below.</li>\n<li>The adjustment shall be capable of being limited in software.\n<ol type=\\\"i\\\">\n<li>As a default, the active occupied cooling setpoint shall be limited between 22 &deg;C\n(72 &deg;F) and 27 &deg;C (80 &deg;F);</li>\n<li>As a default, the active occupied heating setpoint shall be limited between\n18 &deg;C (65 &deg;F) and 22 &deg;C (72 &deg;F);</li>\n</ol>\n</li>\n<li>The active heating and cooling setpoint shall be independently adjustable,\nrespecting the limits and anti-overlap logic described above. If zone thermostat\nprovides only a single setpoint adjustment, then the adjustment shall move both\nthe same amount, within the limits described above.</li>\n<li>The adjustment shall only affect occupied setpoints in occupied mode, warm-up mode\nand cool-down mode and shall have no impact on setpoints in all other modes.</li>\n<li>At the onset of demand limiting, the local setpoint adjustment value shall\nbe frozen. Further adjustment of the setpoint by local controls shall be suspended\nfor the duration of the demand limit event.</li>\n</ul>\n</li>\n<li>Cooling demand limit setpoint adjustment.\nThe active cooling setpoints for all zones shall be increased when a demand limit\nis imposed on the associated zone group. The operator shall have the ability\nto exempt individual zones from this adjustment through the normal\nBuilding Automation System (BAS) user interface. Changes due to demand limits\nare not cumulative.\n<ul>\n<li>At Demand Limit Level 1, increase setpoint by 0.5 &deg;C (1 &deg;F).</li>\n<li>At Demand Limit Level 2, increase setpoint by 1 &deg;C (2 &deg;F).</li>\n<li>At Demand Limit Level 3, increase setpoint by 2 &deg;C (4 &deg;F).</li>\n</ul>\n</li>\n<li>Heating demand limit setpoint adjustment.\nThe active heating setpoints for all zones shall be decreased when a demand limit\nis imposed on the associated zone group. The operator shall have the ability\nto exempt individual zones from this adjustment through the normal BAS user\ninterface. Changes due to demand limits are not cumulative.\n<ul>\n<li>At Demand Limit Level 1, decrease setpoint by 0.5 &deg;C (1 &deg;F).</li>\n<li>At Demand Limit Level 2, decrease setpoint by 1 &deg;C (2 &deg;F).</li>\n<li>At Demand Limit Level 3, decrease setpoint by 2 &deg;C (4 &deg;F).</li>\n</ul>\n</li>\n<li>Window switches.\nFor zones that have operable windows with indicator switches, when the window\nswitch indicates the window is open, the heating setpoint shall be temporarily\nset to 4 &deg;C (40 &deg;F) and the cooling setpoint shall be temporarily\nset to 49 &deg;C (120 &deg;F). When the window switch indicates the window is\nopen during other than Occupied Mode, a Level 4 alarm shall be generated.\n</li>\n<li>Occupancy sensor\n<ul>\n<li>When the switch indicates the space has been unpopulated for 5 minutes\ncontinuously during the Occupied Mode, the active heating setpoint shall be\ndecreased by 0.5 &deg;C (1 &deg;F) and the cooling setpoint shall be increased\nby 0.5 &deg;C (1 &deg;F).</li>\n<li>When the switch indicated that the space has been populated for 1 minute\ncontinuously, the active heating and cooling setpoints shall be restored to\ntheir previously values.</li>\n</ul>\n</li>\n<li>Hierarchy of setpoint adjustments: the following adjustment restrictions\nshall prevail in order from highest to lowest priority.\n<ol type=\\\"i\\\">\n<li>Setpoint overlap restriction</li>\n<li>Absolute limits on local setpoint adjustment</li>\n<li>Window swtiches</li>\n<li>Demand limit (a. Occupancy sensors; b. Local setpoint adjustment)</li>\n<li>Scheduled setpoints based on zone group mode</li>\n</ol>\n</li>\n</ol>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJune 3, 2020, by Jianjun Hu:<br/>\nUpgraded according to G36 official release.\n</li>\n<li>\nOctober 11, 2017, by Michael Wetter:<br/>\nRemoved wrong conditional on <code>yAla</code>.\n</li>\n<li>\nAugust 17, 2017, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/ThermalZones/Setpoints.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/ThermalZones/Setpoints.mo","checksum":"ff088c885e68fcaf9707bece21565dba"}