{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta"}],"S231P:diagram":"coordinateSystem(extent={{-180,-280},{200,280}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nController for cooling only terminal box according to Section 5.5 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow</code>,\ndamper position setpoint <code>yDam</code>, AHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>. It also outputs the alarms about the low airflow\n<code>yLowFloAla</code>, leaking damper <code>yLeaDamAla</code>, and\nairflow sensor calibration alarm <code>yFloSenAla</code>.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>TZonHeaSet</code> and\n<code>TZonCooSet</code> are inputs to the instance of class \n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum and minimum airflow according to\nSection 5.5.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling supply. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper control</h4>\n<p>\nThis sequence sets the damper position setpoints for the terminal unit.\nThe implementation is according to Section 5.5.5. According to heating and cooling\ncontrol loop signal, along with the active maximum and minimum airflow setpoint, measured\nzone temperature, the sequence outputs damper position setpoint, and active airflow rate setpoint.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.5.8, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.5.6, this sequence outputs the alarms of low discharge flow,\nleaking damper and airflow sensor calibration\nalarm.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.5.7, this sequence allows the override the aiflow setpoints,\ndamper position setpoints.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers</a>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VDis_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_heat"}],"S231P:icon":"coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VDis_flow\",textColor={0,0,127},extent={{-96,-24},{-54,-36}},pattern=LinePattern.Dash),Text(textString=\"TDis\",textColor={0,0,127},extent={{-98,16},{-72,4}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-94,56},{-52,44}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"TSup\",textColor={0,0,127},extent={{-98,-2},{-72,-14}},pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,190},{-72,176}},pattern=LinePattern.Dash),Text(textString=\"TCooSet\",textColor={0,0,127},extent={{-98,168},{-50,154}},pattern=LinePattern.Dash),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-98,148},{-52,134}},pattern=LinePattern.Dash),Text(textString=\"u1Win\",textColor={255,0,255},extent={{-100,120},{-70,106}},visible=have_winSen,pattern=LinePattern.Dash),Text(textString=\"u1Occ\",textColor={255,0,255},extent={{-100,100},{-70,86}},visible=have_occSen,pattern=LinePattern.Dash),Text(textString=\"u1Fan\",textColor={255,0,255},extent={{-100,-174},{-74,-186}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,78},{-50,62}},pattern=LinePattern.Dash),Text(textString=\"oveFloSet\",textColor={255,127,0},extent={{-98,-70},{-52,-86}},pattern=LinePattern.Dash),Text(textString=\"oveDamPos\",textColor={255,127,0},extent={{-98,-90},{-40,-106}},pattern=LinePattern.Dash),Text(textString=\"VSet_flow\",textColor={0,0,127},extent={{54,188},{96,176}},pattern=LinePattern.Dash),Text(textString=\"yDam\",textColor={0,0,127},extent={{70,158},{98,146}},pattern=LinePattern.Dash),Text(textString=\"yZonTemResReq\",textColor={255,127,0},extent={{18,-28},{96,-46}},pattern=LinePattern.Dash),Text(textString=\"yZonPreResReq\",textColor={255,127,0},extent={{18,-58},{96,-76}},pattern=LinePattern.Dash),Text(textString=\"yLowFloAla\",textColor={255,127,0},extent={{42,-90},{98,-108}},pattern=LinePattern.Dash),Text(textString=\"yFloSenAla\",textColor={255,127,0},extent={{40,-118},{98,-136}},pattern=LinePattern.Dash),Text(textString=\"yLeaDamAla\",textColor={255,127,0},extent={{40,-148},{98,-166}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-100,40},{-58,28}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"VAdjPopBreZon_flow\",textColor={0,0,127},extent={{12,130},{96,112}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VAdjAreBreZon_flow\",textColor={0,0,127},extent={{12,110},{96,92}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{36,90},{96,70}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{18,70},{96,50}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{18,48},{96,30}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"yCO2\",textColor={0,0,127},extent={{66,26},{96,10}},visible=,visible=,pattern=LinePattern.Dash)}","S231P:label":"Controller"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow","S231P:accessSpecifier":"public","S231P:description":"Active airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-20,10},{0,30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"}],"S231P:label":"actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActCooMax_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActCooMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms","S231P:accessSpecifier":"public","S231P:description":"Generate alarms","S231P:graphics":"Placement(transformation(extent={{120,-220},{140,-200}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLowFloAla"}],"S231P:label":"ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.fanOffTim","S231P:isFinal":true,"S231P:value":"fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.leaFloTim","S231P:isFinal":true,"S231P:value":"leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.lowFloTim","S231P:isFinal":true,"S231P:value":"lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staPreMul","S231P:isFinal":true,"S231P:value":"staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staTim","S231P:isFinal":true,"S231P:value":"staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yFloSenAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLeaDamAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLowFloAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.chaRat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#s/K"},"S231P:accessSpecifier":"public","S231P:description":"Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"chaRat","S231P:value":540},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops","S231P:accessSpecifier":"public","S231P:description":"Heating and cooling control loop","S231P:graphics":"Placement(transformation(extent={{-100,170},{-80,190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yHea"}],"S231P:label":"conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kCooCon","S231P:isFinal":true,"S231P:value":"kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kHeaCon","S231P:isFinal":true,"S231P:value":"kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiCooCon","S231P:isFinal":true,"S231P:value":"TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiHeaCon","S231P:isFinal":true,"S231P:value":"TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.timChe","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yCoo","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uCoo"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yHea","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uHea"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers","S231P:accessSpecifier":"public","S231P:description":"Damper control","S231P:graphics":"Placement(transformation(extent={{60,-60},{80,-20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.damCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.yDam"}],"S231P:label":"dam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.damCon","S231P:isFinal":true,"S231P:value":"damCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.kDam","S231P:isFinal":true,"S231P:value":"kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TdDam","S231P:isFinal":true,"S231P:value":"TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TiDam","S231P:isFinal":true,"S231P:value":"TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VSet_flow","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.yDam","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damCon","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"damCon","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damPosHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Near zero damper position, below which the damper will be seen as closed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"damPosHys","S231P:value":{"@value":"0.005","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dTHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Near zero temperature difference, below which the difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimFlo","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of airflow rate less than setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimFlo","S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimTem","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of zone temperature exceeds setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimTem","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.fanOffTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check fan off","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"fanOffTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.floHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Near zero flow rate, below which the flow rate or difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"floHys","S231P:value":"0.01*VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_CO2Sen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_CO2Sen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has occupancy sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has window sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.iniDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Initial damper position when the damper control is enabled","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"iniDam","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kCooCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kCooCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kDam","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kDam","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kHeaCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kHeaCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.leaFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check damper leaking airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"leaFloTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.looHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Loop output hysteresis below which the output will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"looHys","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.lowFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check low flow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"lowFloTim","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.maxSupTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Maximum suppression time","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"maxSupTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using Title 24","S231P:graphics":"Placement(transformation(extent={{-100,60},{-80,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_parFanPowUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.yCO2"}],"S231P:isConditionalComponent":true,"S231P:label":"minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_parFanPowUni","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VAreMin_flow","S231P:isFinal":true,"S231P:value":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccMin_flow","S231P:isFinal":true,"S231P:value":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccZonMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonAbsMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonDesMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.yCO2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveDamPos","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding damper position, 1: set to close; 2: set to open","S231P:graphics":"Placement(transformation(extent={{-220,-160},{-180,-120}})),iconTransformation(extent={{-140,-120},{-100,-80}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveDamPos"},"S231P:label":"oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveFloSet","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","S231P:graphics":"Placement(transformation(extent={{-220,-130},{-180,-90}})),iconTransformation(extent={{-140,-100},{-100,-60}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveFloSet"},"S231P:label":"oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.permit_occStandby","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: occupied-standby mode is permitted","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"permit_occStandby","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Detected CO2 concentration","S231P:graphics":"Placement(transformation(extent={{-220,10},{-180,50}})),iconTransformation(extent={{-140,10},{-100,50}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2"}],"S231P:label":"ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2Set","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"CO2 concentration setpoint","S231P:graphics":"Placement(transformation(extent={{-220,40},{-180,80}})),iconTransformation(extent={{-140,30},{-100,70}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2Set"}],"S231P:label":"ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.samplePeriod","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Sample period of component, set to the same value as the trim and respond that process static pressure reset","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"samplePeriod","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1","S231P:graphics":"Placement(transformation(extent={{-100,100},{-80,120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_heat"}],"S231P:isConditionalComponent":true,"S231P:label":"setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.permit_occStandby","S231P:isFinal":true,"S231P:value":"permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjAreBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjPopBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAreBreZon_flow","S231P:isFinal":true,"S231P:value":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMinOA_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VOccZonMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VPopBreZon_flow","S231P:isFinal":true,"S231P:value":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_cool","S231P:isFinal":true,"S231P:value":"zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_heat","S231P:isFinal":true,"S231P:value":"zonDisEff_heat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staPreMul","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Importance multiplier for the zone static pressure reset control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staPreMul","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staTim","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:Time"},"qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Delay triggering alarms after enabling AHU supply fan","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests","S231P:accessSpecifier":"public","S231P:description":"Specify system requests ","S231P:graphics":"Placement(transformation(extent={{120,-160},{140,-140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uAftSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonTemResReq"}],"S231P:label":"sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimFlo","S231P:isFinal":true,"S231P:value":"durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimTem","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.thrTemDif","S231P:isFinal":true,"S231P:value":"thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.twoTemDif","S231P:isFinal":true,"S231P:value":"twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonPreResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonTemResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TCooSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling setpoint temperature","S231P:graphics":"Placement(transformation(extent={{-220,200},{-180,240}})),iconTransformation(extent={{-140,140},{-100,180}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TSet"}],"S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TdDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdDam","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TDis","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured discharge air temperature","S231P:graphics":"Placement(transformation(extent={{-220,-20},{-180,20}})),iconTransformation(extent={{-140,-10},{-100,30}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TDis"},"S231P:label":"TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.THeaSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating setpoint temperature","S231P:graphics":"Placement(transformation(extent={{-220,160},{-180,200}})),iconTransformation(extent={{-140,120},{-100,160}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.THeaSet"},"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.thrTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTemDif","S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiCooCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiCooCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiDam","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiHeaCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiHeaCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timChe","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check the zone temperature status","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"timChe","S231P:value":30},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","S231P:accessSpecifier":"public","S231P:description":"Specify suppresion time due to the setpoint change and check if it has passed the suppresion period","S231P:graphics":"Placement(transformation(extent={{-100,210},{-80,230}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.maxTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.yAftSup"}],"S231P:label":"timSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.chaRat","S231P:isFinal":true,"S231P:value":"chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.maxTim","S231P:isFinal":true,"S231P:value":"maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.yAftSup","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uAftSup"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TSup","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Temperature of the air supplied from central air handler","S231P:graphics":"Placement(transformation(extent={{-220,-60},{-180,-20}})),iconTransformation(extent={{-140,-30},{-100,10}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TSup"},"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.twoTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"twoTemDif","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TZon","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured room temperature","S231P:graphics":"Placement(transformation(extent={{-220,230},{-180,270}})),iconTransformation(extent={{-140,160},{-100,200}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TZon"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Fan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"AHU supply fan status","S231P:graphics":"Placement(transformation(extent={{-220,-260},{-180,-220}})),iconTransformation(extent={{-140,-200},{-100,-160}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.u1Fan"}],"S231P:label":"u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_occSen","S231P:description":"True: the zone is populated","S231P:graphics":"Placement(transformation(extent={{-220,100},{-180,140}})),iconTransformation(extent={{-140,70},{-100,110}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Occ"}],"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_winSen","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"Placement(transformation(extent={{-220,130},{-180,170}})),iconTransformation(extent={{-140,90},{-100,130}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Win"}],"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-220,70},{-180,110}})),iconTransformation(extent={{-140,50},{-100,90}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.uOpeMod"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted area component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{200,130},{240,170}})),iconTransformation(extent={{100,80},{140,120}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted population component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{200,160},{240,200}})),iconTransformation(extent={{100,100},{140,140}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design area component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for building area","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VCooMax_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VDis_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured primary discharge airflow rate","S231P:graphics":"Placement(transformation(extent={{-220,-100},{-180,-60}})),iconTransformation(extent={{-140,-50},{-100,-10}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VDis_flow"}],"S231P:label":"VDis_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.venStd","S231P:accessSpecifier":"public","S231P:description":"Ventilation standard, ASHRAE 62.1 or Title 24","S231P:label":"venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone minimum airflow setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{200,100},{240,140}})),iconTransformation(extent={{100,60},{140,100}})))","S231P:isConditionalComponent":true,"S231P:label":"VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VOccMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for occupants","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VPopBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design population component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Discharge airflow setpoint after considering override","S231P:graphics":"Placement(transformation(extent={{200,-20},{240,20}})),iconTransformation(extent={{100,160},{140,200}})))","S231P:label":"VSet_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone absolute minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{200,70},{240,110}})),iconTransformation(extent={{100,40},{140,80}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone design minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{200,40},{240,80}})),iconTransformation(extent={{100,20},{140,60}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"CO2 control loop signal","S231P:graphics":"Placement(transformation(extent={{200,10},{240,50}})),iconTransformation(extent={{100,0},{140,40}})))","S231P:isConditionalComponent":true,"S231P:label":"yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Damper commanded position, or commanded flow rate ratio","S231P:graphics":"Placement(transformation(extent={{200,-60},{240,-20}})),iconTransformation(extent={{100,130},{140,170}})))","S231P:label":"yDam","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Airflow sensor calibration alarm","S231P:graphics":"Placement(transformation(extent={{200,-230},{240,-190}})),iconTransformation(extent={{100,-150},{140,-110}})))","S231P:label":"yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Leaking damper alarm","S231P:graphics":"Placement(transformation(extent={{200,-270},{240,-230}})),iconTransformation(extent={{100,-180},{140,-140}})))","S231P:label":"yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Low airflow alarms","S231P:graphics":"Placement(transformation(extent={{200,-190},{240,-150}})),iconTransformation(extent={{100,-120},{140,-80}})))","S231P:label":"yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone static pressure reset requests","S231P:graphics":"Placement(transformation(extent={{200,-140},{240,-100}})),iconTransformation(extent={{100,-90},{140,-50}})))","S231P:label":"yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone cooling supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{200,-100},{240,-60}})),iconTransformation(extent={{100,-60},{140,-20}})))","S231P:label":"yZonTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_cool","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_cool","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_heat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_heat","S231P:value":{"@value":"0.8","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates","S231P:accessSpecifier":"public","S231P:description":"Check if the zone is in cooling state","S231P:graphics":"Placement(transformation(extent={{-20,130},{0,150}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.yZonSta"}],"S231P:label":"zonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.yZonSta","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uZonSta"}}]}