{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","q":"http://qudt.org/vocab/quantitykind#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod"}],"S231P:diagram":"coordinateSystem(extent={{-120,-140},{120,140}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nThis block outputs the active maximum and minimum airflow setpoint for cooling only\nterminal unit. The implementation is according to the Section 5.5.4 of ASHRAE\nGuideline 36, May 2020.\n</p>\n\n<p>The setpoints shall vary depending on the mode of the zone group.</p>\n<table summary=\\summary\\ border=\\1\\>\n<tr><th>Setpoint</th> <th>Occupied</th><th>Cooldown</th>\n<th>Setup</th><th>Warm-up</th><th>Setback</th><th>Unoccupied</th></tr>\n<tr><td>Cooling maximum (<code>VActCooMax_flow</code>)</td><td><code>VCooMax_flow</code></td>\n<td><code>VCooMax_flow</code></td><td><code>VCooMax_flow</code></td>\n<td>0</td><td>0</td><td>0</td></tr>\n<tr><td>Minimum (<code>VActMin_flow</code>)</td><td><code>VOccMin_flow</code></td>\n<td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr>\n<tr><td>Heating maximum (<code>VActHeaMax_flow</code>)</td><td><code>VOccMin_flow</code></td>\n<td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr>\n</table>\n<br/>\n</html>,revisions=<html>\n<ul>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VOccMin_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActMin_flow"}],"S231P:hasParameter":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VCooMax_flow"},"S231P:icon":"coordinateSystem(extent={{-100,-100},{100,100}},preserveAspectRatio=false),graphics={Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={210,210,210},fillPattern=FillPattern.Solid),Text(textString=\"VOccMin_flow\",textColor={0,0,127},extent={{-98,-54},{-32,-68}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,8},{-60,-4}},pattern=LinePattern.Dash),Text(textString=\"VActHeaMax_flow\",textColor={0,0,127},extent={{32,-52},{98,-66}},pattern=LinePattern.Dash),Text(textString=\"VActCooMax_flow\",textColor={0,0,127},extent={{32,68},{98,54}},pattern=LinePattern.Dash),Text(textString=\"VActMin_flow\",textColor={0,0,127},extent={{48,8},{98,-6}},pattern=LinePattern.Dash)}","S231P:label":"ActiveAirFlow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Active cooling maximum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{80,60},{100,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.y"}],"S231P:label":"actCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.realTrue","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActCooMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Active minimum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{60,-90},{80,-70}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.y"}],"S231P:label":"actMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActMin_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real","S231P:graphics":"Placement(transformation(extent={{20,-70},{40,-50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.y"}],"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.realTrue","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cool down mode","S231P:graphics":"Placement(transformation(extent={{-100,30},{-80,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod.y"}],"S231P:label":"cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.cooDowMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is occupied mode","S231P:graphics":"Placement(transformation(extent={{-60,90},{-40,110}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.y"}],"S231P:label":"intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is cool-down mode","S231P:graphics":"Placement(transformation(extent={{-60,30},{-40,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.y"}],"S231P:label":"intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is setup mode","S231P:graphics":"Placement(transformation(extent={{-60,-40},{-40,-20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.y"}],"S231P:label":"intEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.u1","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Occupied mode","S231P:graphics":"Placement(transformation(extent={{-100,90},{-80,110}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod.y"}],"S231P:label":"occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.occMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or setup mode","S231P:graphics":"Placement(transformation(extent={{40,60},{60,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actCooMax.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or setup mode","S231P:graphics":"Placement(transformation(extent={{0,60},{20,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.y"}],"S231P:label":"or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Setup mode","S231P:graphics":"Placement(transformation(extent={{-100,-40},{-80,-20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod.y"}],"S231P:label":"setUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.setUpMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-160,-20},{-120,20}})),iconTransformation(extent={{-140,-20},{-100,20}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.intEqu2.u2"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActCooMax_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Active cooling maximum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{120,50},{160,90}})),iconTransformation(extent={{100,40},{140,80}})))","S231P:label":"VActCooMax_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActHeaMax_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Active heating maximum airflow","S231P:graphics":"Placement(transformation(extent={{120,-100},{160,-60}})),iconTransformation(extent={{100,-80},{140,-40}})))","S231P:label":"VActHeaMax_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VActMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Active minimum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{120,-50},{160,-10}})),iconTransformation(extent={{100,-20},{140,20}})))","S231P:label":"VActMin_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VCooMax_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.VOccMin_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Occupied minimum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-160,-120},{-120,-80}})),iconTransformation(extent={{-140,-80},{-100,-40}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow.actMin.u2"},"S231P:label":"VOccMin_flow"}]}