{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1"}],"S231P:diagram":"coordinateSystem(extent={{-200,-440},{200,440}},preserveAspectRatio=false),graphics={Rectangle(extent={{-198,418},{198,242}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Rectangle(extent={{-198,218},{198,42}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Cooling SAT reset requests\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-166,414},{-44,390}}),Text(textString=\"Cold duct static pressure reset requests\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-154,64},{6,38}}),Rectangle(extent={{-198,18},{198,-158}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Rectangle(extent={{-198,-182},{198,-360}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Heating SAT reset requests\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-166,14},{-44,-10}}),Text(textString=\"Hot duct static pressure reset requests\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-154,-336},{6,-362}}),Rectangle(extent={{-198,-382},{198,-438}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid)}","S231P:documentation":"info=<html>\n<p>\nThis sequence outputs the system reset requests for snap-acting controlled dual-duct\nterminal unit. The implementation is according to the Section 5.11.8 of ASHRAE\nGuideline 36, May 2020. \n</p>\n<h4>Cooling SAT reset requests <code>yZonCooTemResReq</code></h4>\n<ol>\n<li>\nIf the zone temperature <code>TZon</code> exceeds the zone cooling setpoint\n<code>TCooSet</code> by 3 &deg;C (5 &deg;F)) for 2 minutes and after suppression\nperiod (<code>uAftSupCoo=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 3 requests (<code>yZonCooTemResReq=3</code>).\n</li>\n<li>\nElse if the zone temperature <code>TZon</code> exceeds the zone cooling setpoint\n<code>TCooSet</code> by 2 &deg;C (3 &deg;F) for 2 minutes and after suppression\nperiod (<code>uAftSupCoo=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 2 requests (<code>yZonCooTemResReq=3</code>).\n</li>\n<li>\nElse if the cooling loop <code>uCoo</code> is greater than 95%, send 1 request\n(<code>yZonCooTemResReq=1</code>) until <code>uCoo</code> is less than 85%.\n</li>\n<li>\nElse if <code>uCoo</code> is less than 95%, send 0 request (<code>yZonCooTemResReq=0</code>).\n</li>\n</ol>\n<h4>Cold-duct static pressure reset requests <code>yColDucPreResReq</code></h4>\n<ol>\n<li>\nIf the measured airflow <code>VColDucDis_flow</code> is less than 50% of setpoint\n<code>VColDuc_flow_Set</code> while the setpoint is greater than zero and the damper position\n<code>uCooDam</code> is greater than 95% for 1 minute, send 3 requests (<code>yColDucPreResReq=3</code>).\n</li>\n<li>\nElse if the measured airflow <code>VColDucDis_flow</code> is less than 70% of setpoint\n<code>VColDuc_flow_Set</code> while the setpoint is greater than zero and the damper position\n<code>uCooDam</code> is greater than 95% for 1 minute, send 2 requests (<code>yColDucPreResReq=2</code>).\n</li>\n<li>\nElse if the damper position <code>uCooDam</code> is greater than 95%, send 1 request\n(<code>yColDucPreResReq=1</code>) until <code>uDam</code> is less than 85%.\n</li>\n<li>\nElse if the damper position <code>uCooDam</code> is less than 95%, send 0 request\n(<code>yColDucPreResReq=0</code>).\n</li>\n</ol>\n<h4>Heating SAT reset requests <code>yZonHeaTemResReq</code></h4>\n<ol>\n<li>\nIf the zone temperature <code>TZon</code> is below the zone heating setpoint\n<code>THeaSet</code> by 3 &deg;C (5 &deg;F)) for 2 minutes and after suppression\nperiod (<code>uAftSupHea=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 3 requests (<code>yZonHeaTemResReq=3</code>).\n</li>\n<li>\nElse if the zone temperature <code>TZon</code> is below the zone heating setpoint\n<code>THeaSet</code> by 2 &deg;C (3 &deg;F) for 2 minutes and after suppression\nperiod (<code>uAftSupHea=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 2 requests (<code>yZonHeaTemResReq=3</code>).\n</li>\n<li>\nElse if the heating loop <code>uHea</code> is greater than 95%, send 1 request\n(<code>yZonHeaTemResReq=1</code>) until <code>uHea</code> is less than 85%.\n</li>\n<li>\nElse if <code>uHea</code> is less than 95%, send 0 request (<code>yZonHeaTemResReq=0</code>).\n</li>\n</ol>\n<h4>Hot-duct static pressure reset requests <code>yHotDucPreResReq</code></h4>\n<ol>\n<li>\nIf the measured airflow <code>VHotDucDis_flow</code> is less than 50% of setpoint\n<code>VHotDuc_flow_Set</code> while the setpoint is greater than zero and the damper position\n<code>uHeaDam</code> is greater than 95% for 1 minute, send 3 requests (<code>yHotDucPreResReq=3</code>).\n</li>\n<li>\nElse if the measured airflow <code>VHotDucDis_flow</code> is less than 70% of setpoint\n<code>VHotDuc_flow_Set</code> while the setpoint is greater than zero and the damper position\n<code>uHeaDam</code> is greater than 95% for 1 minute, send 2 requests (<code>yHotDucPreResReq=2</code>).\n</li>\n<li>\nElse if the damper position <code>uHeaDam</code> is greater than 95%, send 1 request\n(<code>yHotDucPreResReq=1</code>) until <code>uHeaDam</code> is less than 85%.\n</li>\n<li>\nElse if the damper position <code>uHeaDam</code> is less than 95%, send 0 request\n(<code>yHotDucPreResReq=0</code>).\n</li>\n</ol>\n<h4>Heating-fan requests</h4>\n<p>\nSend the heating fan that serves the zone a heating-fan request as follows:\n</p>\n<ol>\n<li>\nIf the heating loop is greater than 15%, send 1 request until the heating loop is\nless than 1%.\n</li>\n<li>\nElse if the heatling loop is less than 15%, send 0 requests.\n</li>\n</ol>\n</html>,revisions=<html>\n<ul>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.u1CooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.u1HeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uAftSupCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uAftSupHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VColDuc_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VHotDuc_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VHotDucDis_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yColDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHeaFanReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHotDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonCooTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonHeaTemResReq"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.have_duaSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoTemDif"}],"S231P:icon":"coordinateSystem(extent={{-100,-200},{100,200}}),graphics={Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"TZonCooSet\",textColor={0,0,127},extent={{-98,170},{-52,152}},pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,138},{-72,126}},pattern=LinePattern.Dash),Text(textString=\"uCoo\",textColor={0,0,127},extent={{-98,108},{-74,94}},pattern=LinePattern.Dash),Text(textString=\"VColDuc_flow_Set\",textColor={0,0,127},extent={{-96,80},{-28,62}},pattern=LinePattern.Dash),Text(textString=\"uCooDam\",textColor={0,0,127},extent={{-96,28},{-56,14}},pattern=LinePattern.Dash),Text(textString=\"yZonCooTemResReq\",textColor={255,127,0},horizontalAlignment=TextAlignment.Right,extent={{20,92},{98,70}},pattern=LinePattern.Dash),Text(textString=\"uAftSupCoo\",textColor={255,0,255},extent={{-96,200},{-44,182}},pattern=LinePattern.Dash),Text(textString=\"yHeaFanReq\",textColor={255,127,0},horizontalAlignment=TextAlignment.Right,extent={{40,-170},{98,-186}},pattern=LinePattern.Dash),Text(textString=\"yColDucPreResReq\",textColor={255,127,0},horizontalAlignment=TextAlignment.Right,extent={{24,42},{98,22}},pattern=LinePattern.Dash),Text(textString=\"yHotDucPreResReq\",textColor={255,127,0},horizontalAlignment=TextAlignment.Right,extent={{24,-66},{98,-86}},pattern=LinePattern.Dash),Text(textString=\"yZonHeaTemResReq\",textColor={255,127,0},horizontalAlignment=TextAlignment.Right,extent={{20,-16},{98,-38}},pattern=LinePattern.Dash),Text(textString=\"VColDucDis_flow\",textColor={0,0,127},extent={{-96,60},{-30,42}},pattern=LinePattern.Dash),Text(textString=\"uAftSupHea\",textColor={255,0,255},extent={{-96,-20},{-44,-38}},pattern=LinePattern.Dash),Text(textString=\"TZonHeaSet\",textColor={0,0,127},extent={{-96,-50},{-50,-68}},pattern=LinePattern.Dash),Text(textString=\"uHea\",textColor={0,0,127},extent={{-96,-82},{-72,-96}},pattern=LinePattern.Dash),Text(textString=\"VHotDuc_flow_Set\",textColor={0,0,127},extent={{-94,-112},{-26,-130}},pattern=LinePattern.Dash),Text(textString=\"VHotDucDis_flow\",textColor={0,0,127},extent={{-94,-132},{-28,-150}},pattern=LinePattern.Dash),Text(textString=\"uHeaDam\",textColor={0,0,127},extent={{-96,-162},{-56,-176}},pattern=LinePattern.Dash),Text(textString=\"uCooDamSta\",textColor={255,0,255},extent={{-96,10},{-44,-8}},visible=not have_duaSen,pattern=LinePattern.Dash),Text(textString=\"uHeaDamSta\",textColor={255,0,255},extent={{-96,-182},{-44,-200}},visible=not have_duaSen,pattern=LinePattern.Dash)}","S231P:label":"SystemRequests"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,290},{40,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{-40,-210},{-20,-190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.y"}],"S231P:label":"and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,350},{40,370}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,170},{40,190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,100},{40,120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.y"}],"S231P:label":"and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{-40,190},{-20,210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.y"}],"S231P:label":"and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,-110},{40,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.y"}],"S231P:label":"and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,-50},{40,-30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.y"}],"S231P:label":"and7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,-230},{40,-210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.y"}],"S231P:label":"and8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{20,-300},{40,-280}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.y"}],"S231P:label":"and9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,240},{40,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,60},{40,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1.y"}],"S231P:label":"booToInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,30},{40,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2.y"}],"S231P:isConditionalComponent":true,"S231P:label":"booToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,-370},{40,-350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3.y"}],"S231P:isConditionalComponent":true,"S231P:label":"booToInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,-160},{40,-140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4.y"}],"S231P:label":"booToInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to integer","S231P:graphics":"Placement(transformation(extent={{20,-340},{40,-320}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5.y"}],"S231P:label":"booToInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Heating fan request","S231P:graphics":"Placement(transformation(extent={{80,-400},{100,-380}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6.y"}],"S231P:label":"booToInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHeaFanReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_duaSen","S231P:description":"Constant 1","S231P:graphics":"Placement(transformation(extent={{80,60},{100,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne.y"}],"S231P:isConditionalComponent":true,"S231P:label":"conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_duaSen","S231P:description":"Constant 1","S231P:graphics":"Placement(transformation(extent={{80,-340},{100,-320}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1.y"}],"S231P:isConditionalComponent":true,"S231P:label":"conOne1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.conOne1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.damPosHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Near zero damper position, below which the damper will be seen as closed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.dTHys","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:TemperatureDifference"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Near zero temperature difference, below which the difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.durTimFlo","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:Time"},"qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of airflow rate less than setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimFlo","S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.durTimTem","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:Time"},"qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of zone temperature exceeds setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimTem","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.floHys","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Near zero flow rate, below which the flow rate or difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"50% of setpoint","S231P:graphics":"Placement(transformation(extent={{-140,160},{-120,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.y"}],"S231P:label":"gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.k","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"70% of setpoint","S231P:graphics":"Placement(transformation(extent={{-140,120},{-120,140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.y"}],"S231P:label":"gai2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.k","S231P:isFinal":true,"S231P:value":{"@value":"0.7","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"50% of setpoint","S231P:graphics":"Placement(transformation(extent={{-160,-240},{-140,-220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.y"}],"S231P:label":"gai3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.k","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"70% of setpoint","S231P:graphics":"Placement(transformation(extent={{-160,-280},{-140,-260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.y"}],"S231P:label":"gai4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.k","S231P:isFinal":true,"S231P:value":{"@value":"0.7","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow is less than 50% of setpoint","S231P:graphics":"Placement(transformation(extent={{-80,160},{-60,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.y"}],"S231P:label":"greEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.u1","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow is less than 70% of setpoint","S231P:graphics":"Placement(transformation(extent={{-80,120},{-60,140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.y"}],"S231P:label":"greEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow is less than 50% of setpoint","S231P:graphics":"Placement(transformation(extent={{-80,-240},{-60,-220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.y"}],"S231P:label":"greEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.u1","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow is less than 70% of setpoint","S231P:graphics":"Placement(transformation(extent={{-80,-280},{-60,-260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.y"}],"S231P:label":"greEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and9.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if cooling loop signal is greater than 0.95","S231P:graphics":"Placement(transformation(extent={{-80,240},{-60,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.h","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.t","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if zone temperature is greater than cooling setpoint by threshold","S231P:graphics":"Placement(transformation(extent={{-80,330},{-60,350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.y"}],"S231P:label":"greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.t","S231P:isFinal":true,"S231P:value":"thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if heating loop signal is greater than 0.95","S231P:graphics":"Placement(transformation(extent={{-80,-160},{-60,-140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.y"}],"S231P:label":"greThr10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.h","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.t","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow setpoint is greater than 0","S231P:graphics":"Placement(transformation(extent={{-160,-210},{-140,-190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.y"}],"S231P:label":"greThr11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.h","S231P:isFinal":true,"S231P:value":"0.5*floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.t","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VHotDuc_flow_Set"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if heating loop signal is greater than 0.15","S231P:graphics":"Placement(transformation(extent={{-80,-400},{-60,-380}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.y"}],"S231P:label":"greThr12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.h","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.t","S231P:isFinal":true,"S231P:value":{"@value":"0.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if zone temperature is greater than cooling setpoint by threshold","S231P:graphics":"Placement(transformation(extent={{-80,290},{-60,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.y"}],"S231P:label":"greThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.t","S231P:isFinal":true,"S231P:value":"twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if damper position is greater than 0.95","S231P:graphics":"Placement(transformation(extent={{-160,60},{-140,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.y"}],"S231P:label":"greThr3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.h","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.t","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if discharge airflow setpoint is greater than 0","S231P:graphics":"Placement(transformation(extent={{-140,190},{-120,210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.y"}],"S231P:label":"greThr4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.h","S231P:isFinal":true,"S231P:value":"0.5*floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.t","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VColDuc_flow_Set"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if zone temperature is less than heating setpoint by threshold","S231P:graphics":"Placement(transformation(extent={{-80,-70},{-60,-50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.y"}],"S231P:label":"greThr7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.t","S231P:isFinal":true,"S231P:value":"thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if zone temperature is less than heating setpoint by threshold","S231P:graphics":"Placement(transformation(extent={{-80,-110},{-60,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.y"}],"S231P:label":"greThr8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.h","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.t","S231P:isFinal":true,"S231P:value":"twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if damper position is greater than 0.95","S231P:graphics":"Placement(transformation(extent={{-180,-340},{-160,-320}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.y"}],"S231P:label":"greThr9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.h","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.t","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.have_duaSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the unit has dual inlet sensors","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_duaSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 3 or other request ","S231P:graphics":"Placement(transformation(extent={{160,350},{180,370}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.y"}],"S231P:label":"intSwi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonCooTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 2 or other request ","S231P:graphics":"Placement(transformation(extent={{80,290},{100,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.y"}],"S231P:label":"intSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 3 or other request ","S231P:graphics":"Placement(transformation(extent={{162,-50},{182,-30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.y"}],"S231P:label":"intSwi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonHeaTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 2 or other request ","S231P:graphics":"Placement(transformation(extent={{80,-110},{100,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.y"}],"S231P:label":"intSwi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"Hold the true input","S231P:graphics":"Placement(transformation(extent={{0,-400},{20,-380}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.y"}],"S231P:label":"lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt6.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if the heating loop output is less than threshold","S231P:graphics":"Placement(transformation(extent={{-80,-430},{-60,-410}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.y"}],"S231P:label":"lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.h","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.t","S231P:isFinal":true,"S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lat.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.looHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Loop output hysteresis below which the output will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Ensure zero request when the damper is not opening","S231P:graphics":"Placement(transformation(extent={{160,50},{180,70}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.y"}],"S231P:isConditionalComponent":true,"S231P:label":"mulInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yColDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_duaSen","S231P:description":"Two inputs product","S231P:graphics":"Placement(transformation(extent={{160,90},{180,110}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.y"}],"S231P:isConditionalComponent":true,"S231P:label":"mulInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yColDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Ensure zero request when the damper is not opening","S231P:graphics":"Placement(transformation(extent={{160,-350},{180,-330}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.y"}],"S231P:isConditionalComponent":true,"S231P:label":"mulInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHotDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_duaSen","S231P:description":"Two inputs product","S231P:graphics":"Placement(transformation(extent={{160,-310},{180,-290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.y"}],"S231P:isConditionalComponent":true,"S231P:label":"mulInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHotDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and heating setpoint","S231P:graphics":"Placement(transformation(extent={{-120,-70},{-100,-50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.y"}],"S231P:label":"sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr7.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and cooling setpoint","S231P:graphics":"Placement(transformation(extent={{-120,330},{-100,350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.y"}],"S231P:label":"sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and cooling setpoint","S231P:graphics":"Placement(transformation(extent={{-120,290},{-100,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.y"}],"S231P:label":"sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and heating setpoint","S231P:graphics":"Placement(transformation(extent={{-120,-110},{-100,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.y"}],"S231P:label":"sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr8.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 3 or other request ","S231P:graphics":"Placement(transformation(extent={{120,-230},{140,-210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt3.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 2 or other request ","S231P:graphics":"Placement(transformation(extent={{80,-300},{100,-280}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 3 or other request ","S231P:graphics":"Placement(transformation(extent={{120,170},{140,190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.y"}],"S231P:label":"swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.mulInt1.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output 2 or other request ","S231P:graphics":"Placement(transformation(extent={{80,100},{100,120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.y"}],"S231P:label":"swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.TCooSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling setpoint temperature","S231P:graphics":"Placement(transformation(extent={{-240,320},{-200,360}})),iconTransformation(extent={{-140,140},{-100,180}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.u2"}],"S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.THeaSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating setpoint temperature","S231P:graphics":"Placement(transformation(extent={{-240,-80},{-200,-40}})),iconTransformation(extent={{-140,-80},{-100,-40}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.u1"}],"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 3","S231P:graphics":"Placement(transformation(extent={{80,390},{100,410}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq.y"}],"S231P:label":"thrCooResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 3","S231P:graphics":"Placement(transformation(extent={{80,-10},{100,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1.y"}],"S231P:label":"thrCooResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrCooResReq1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 3","S231P:graphics":"Placement(transformation(extent={{80,190},{100,210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq.y"}],"S231P:label":"thrPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 3","S231P:graphics":"Placement(transformation(extent={{80,-210},{100,-190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1.y"}],"S231P:label":"thrPreResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrPreResReq1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.thrTemDif","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:TemperatureDifference"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTemDif","S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-40,330},{-20,350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.y"}],"S231P:label":"tim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.delayTime","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-40,290},{-20,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.y"}],"S231P:label":"tim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.delayTime","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-80,80},{-60,100}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.y"}],"S231P:label":"tim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.delayTime","S231P:isFinal":true,"S231P:value":"durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-40,-70},{-20,-50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.y"}],"S231P:label":"tim6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.delayTime","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-40,-110},{-20,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.y"}],"S231P:label":"tim7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.delayTime","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if it is more than threshold time","S231P:graphics":"Placement(transformation(extent={{-80,-320},{-60,-300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.y"}],"S231P:label":"tim8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.delayTime","S231P:isFinal":true,"S231P:value":"durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.tim8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and10.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 2","S231P:graphics":"Placement(transformation(extent={{20,390},{40,410}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq.y"}],"S231P:label":"twoCooResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 2","S231P:graphics":"Placement(transformation(extent={{20,-10},{40,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1.y"}],"S231P:label":"twoCooResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoCooResReq1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.intSwi5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 2","S231P:graphics":"Placement(transformation(extent={{20,130},{40,150}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq.y"}],"S231P:label":"twoPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 2","S231P:graphics":"Placement(transformation(extent={{20,-270},{40,-250}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1.y"}],"S231P:label":"twoPreResReq1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoPreResReq1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.swi2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.twoTemDif","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:TemperatureDifference"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"twoTemDif","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.TZon","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone temperature","S231P:graphics":"Placement(transformation(extent={{-240,260},{-200,300}})),iconTransformation(extent={{-140,110},{-100,150}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.sub4.u2"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.u1CooDam","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Cold duct damper proven on","S231P:graphics":"Placement(transformation(extent={{-240,20},{-200,60}})),iconTransformation(extent={{-140,-20},{-100,20}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt2.u"},"S231P:label":"u1CooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.u1HeaDam","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"not have_duaSen","S231P:description":"Hot duct damper proven on","S231P:graphics":"Placement(transformation(extent={{-240,-380},{-200,-340}})),iconTransformation(extent={{-140,-210},{-100,-170}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.booToInt3.u"},"S231P:label":"u1HeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uAftSupCoo","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"After suppression period due to the cooling setpoint change","S231P:graphics":"Placement(transformation(extent={{-240,360},{-200,400}})),iconTransformation(extent={{-140,170},{-100,210}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and2.u1"}],"S231P:label":"uAftSupCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uAftSupHea","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"After suppression period due to the heating setpoint change","S231P:graphics":"Placement(transformation(extent={{-240,-40},{-200,0}})),iconTransformation(extent={{-140,-50},{-100,-10}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.and7.u1"}],"S231P:label":"uAftSupHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uCoo","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Cooling loop signal","S231P:graphics":"Placement(transformation(extent={{-240,230},{-200,270}})),iconTransformation(extent={{-140,80},{-100,120}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr.u"},"S231P:label":"uCoo","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uCooDam","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Cooling damper position setpoint","S231P:graphics":"Placement(transformation(extent={{-240,50},{-200,90}})),iconTransformation(extent={{-140,0},{-100,40}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr3.u"},"S231P:label":"uCooDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uHea","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Heating loop signal","S231P:graphics":"Placement(transformation(extent={{-240,-170},{-200,-130}})),iconTransformation(extent={{-140,-110},{-100,-70}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr10.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr12.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.lesThr.u"}],"S231P:label":"uHea","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.uHeaDam","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Heating damper position setpoint","S231P:graphics":"Placement(transformation(extent={{-240,-350},{-200,-310}})),iconTransformation(extent={{-140,-190},{-100,-150}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greThr9.u"},"S231P:label":"uHeaDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VColDuc_flow_Set","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Cold duct discharge airflow rate setpoint","S231P:graphics":"Placement(transformation(extent={{-240,180},{-200,220}})),iconTransformation(extent={{-140,50},{-100,90}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai2.u"}],"S231P:label":"VColDuc_flow_Set","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VColDucDis_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured cold duct discharge airflow rate","S231P:graphics":"Placement(transformation(extent={{-240,90},{-200,130}})),iconTransformation(extent={{-140,30},{-100,70}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu1.u2"}],"S231P:label":"VColDucDis_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VHotDuc_flow_Set","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Hot duct discharge airflow rate setpoint","S231P:graphics":"Placement(transformation(extent={{-240,-220},{-200,-180}})),iconTransformation(extent={{-140,-140},{-100,-100}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.gai4.u"}],"S231P:label":"VHotDuc_flow_Set","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.VHotDucDis_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured hot duct discharge airflow rate","S231P:graphics":"Placement(transformation(extent={{-240,-310},{-200,-270}})),iconTransformation(extent={{-140,-160},{-100,-120}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.greEqu3.u2"}],"S231P:label":"VHotDucDis_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yColDucPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Cold duct static pressure reset requests","S231P:graphics":"Placement(transformation(extent={{200,80},{240,120}})),iconTransformation(extent={{100,10},{140,50}})))","S231P:label":"yColDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHeaFanReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Heating fan request","S231P:graphics":"Placement(transformation(extent={{200,-410},{240,-370}})),iconTransformation(extent={{100,-200},{140,-160}})))","S231P:label":"yHeaFanReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yHotDucPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Hot duct static pressure reset requests","S231P:graphics":"Placement(transformation(extent={{200,-320},{240,-280}})),iconTransformation(extent={{100,-100},{140,-60}})))","S231P:label":"yHotDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonCooTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone cooling supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{200,340},{240,380}})),iconTransformation(extent={{100,60},{140,100}})))","S231P:label":"yZonCooTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.SystemRequests.yZonHeaTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone heating supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{200,-60},{240,-20}})),iconTransformation(extent={{100,-50},{140,-10}})))","S231P:label":"yZonHeaTemResReq"}]}