{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo"}],"S231P:diagram":"coordinateSystem(extent={{-320,-400},{320,400}},preserveAspectRatio=false),graphics={Rectangle(extent={{-318,378},{138,42}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Primary airflow setpoint\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{-182,238},{-54,216}},fillColor={215,215,215},fillPattern=FillPattern.Solid),Rectangle(extent={{-318,-42},{138,-178}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Heating coil control\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{-10,-152},{106,-168}},fillColor={215,215,215},fillPattern=FillPattern.Solid),Rectangle(extent={{-318,-262},{138,-398}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Terminal fan control\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{10,-370},{126,-386}},fillColor={215,215,215},fillPattern=FillPattern.Solid)}","S231P:documentation":"info=<html>\n<p>\nThis sequence sets the fan status, damper and valve position for constant-volume\nparallel fan-powered terminal unit.\nThe implementation is according to Section 5.7.5 of ASHRAE Guideline 36, May 2020. The\ncalculation is done following the steps below.\n</p>\n<ol>\n<li>\nWhen the zone state is cooling (<code>uCoo &gt; 0</code>), then the cooling loop output\n<code>uCoo</code> shall be mapped to the airflow\nsetpoint from the minimum <code>VActMin_flow</code> to the cooling maximum\n<code>VActCooMax_flow</code> airflow setpoints.\nThe heating coil is disabled (<code>yVal=0</code>).\n<ul>\n<li>\nIf supply air temperature <code>TSup</code> from the AHU is greater than\nroom temperature <code>TZon</code>, cooling supply airflow setpoint shall be\nno higher than the minimum.\n</li>\n</ul>\n</li>\n<li>\nWhen the zone state is deadband (<code>uCoo=0</code> and <code>uHea=0</code>), then\nthe active airflow setpoint shall be the minimum airflow setpoint <code>VActMin_flow</code>.\nThe heating coil is disabled (<code>yVal=0</code>).\n</li>\n<li>\nWhen the zone state is heating (<code>uHea &gt; 0</code>),\n<ul>\n<li>\nAs the heating-loop output <code>uHea</code> increases from 0% to 100%, it shall reset\nthe discharge temperature <code>THeaDisSet</code> from the current AHU setpoint\ntemperature <code>TSupSet</code> to a maximum of <code>dTDisZonSetMax</code>\nabove space temperature setpoint.\n</li>\n<li>\nThe airflow setpoint shall be the minimum flow <code>VActMin_flow</code>.\n</li>\n<li>\nThe heating coil shall be modulated to maintain the discharge temperature at setpoint.\n</li>\n</ul>\n</li>\n<li>\nThe VAV damper shall be modulated by a control loop to maintain the measured\nairflow at the active setpoint.\n</li>\n<li>\nFan control\n<ul>\n<li>\nFan shall run whenever zone state is heating.\n</li>\n<li>\nThe fan shall run in deadband and cooling zone state when the primary airflow rate\n<code>VPri_flow</code> is less than the minimum outdoor airflow setpoint <code>VOAMin_flow</code>\n(if using California Title 24, it should be the zone absolute minimum outdoor airflow\nrate) for 1 minute, and shall shut off when the <code>VPri_flow</code> is above <code>VOAMin_flow</code>\n(or the zone absolute minimum outdoor airflow rate) by 10% for 3 minutes.\n</li>\n</ul>\n</li>\n</ol>\n<p>The sequences of controlling fan, damper position for constant-volume\nparallel fan-powered terminal unit are described in the following figure below.</p>\n<p align=\\center\\>\n<img alt=\\Image of damper control for constant-volume parallel fan-powered terminal unit\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Subsequences/Dampers.png\\/>\n</p>\n<p>\nAs specified in Section 5.7.7 of ASHRAE Guideline 36, the airflow setpoint could be\noverride by providing software switches that interlock to a system-level point to:\n</p>\n<ol>\n<li>\nwhen <code>oveFloSet</code> equals to 1, force the zone airflow setpoint\n<code>VPri_flow_Set</code> to zero,\n</li>\n<li>\nwhen <code>oveFloSet</code> equals to 2, force the zone airflow setpoint\n<code>VPri_flow_Set</code> to zone cooling maximum airflow rate\n<code>VCooMax_flow</code>,\n</li>\n<li>\nwhen <code>oveFloSet</code> equals to 3, force the zone airflow setpoint\n<code>VPri_flow_Set</code> to zone minimum airflow setpoint\n<code>VMin_flow</code>.\n</li>\n</ol>\n</html>,revisions=<html>\n<ul>\n<li>\nAugust 24, 2023, by Jianjun Hu:<br/>\nAdded AHU supply fan status for damper position reset.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3257\\>issue 3257</a>.\n</li>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VOAMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VPri_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.THeaDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VPri_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yVal"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.controllerTypeVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.dTDisZonSetMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.kVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TdVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VMin_flow"}],"S231P:icon":"coordinateSystem(extent={{-100,-200},{100,200}}),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VActCooMax_flow\",textColor={0,0,127},extent={{-98,96},{-46,82}},pattern=LinePattern.Dash),Text(textString=\"VOAMin_flow\",textColor={0,0,127},extent={{-98,-182},{-48,-198}},pattern=LinePattern.Dash),Text(textString=\"VActMin_flow\",textColor={0,0,127},extent={{-98,4},{-54,-6}},pattern=LinePattern.Dash),Text(textString=\"uCoo\",textColor={0,0,127},extent={{-100,126},{-80,116}},pattern=LinePattern.Dash),Text(textString=\"uHea\",textColor={0,0,127},extent={{-100,-96},{-80,-104}},pattern=LinePattern.Dash),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-100,-66},{-68,-74}},pattern=LinePattern.Dash),Text(textString=\"TSup\",textColor={0,0,127},extent={{-100,64},{-80,56}},pattern=LinePattern.Dash),Text(textString=\"TDis\",textColor={0,0,127},extent={{-13.5,4},{13.5,-4}},origin={-87.5,-130},pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,34},{-80,26}},pattern=LinePattern.Dash),Text(textString=\"yDam\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{68,96},{98,86}},pattern=LinePattern.Dash),Text(textString=\"yVal\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{76,-132},{98,-144}},pattern=LinePattern.Dash),Line(color={95,95,95},points={{-38,64},{-38,-48},{74,-48}}),Line(color={28,108,200},thickness=0.5,points={{10,-2},{10,-48}},pattern=LinePattern.Dash),Line(color={95,95,95},thickness=0.5,points={{-38,60},{10,-48}}),Polygon(points={{-52,-58},{-30,-52},{-30,-64},{-52,-58}},lineColor={95,95,95},fillColor={95,95,95},fillPattern=FillPattern.Solid),Line(color={95,95,95},points={{10,-58},{-48,-58}}),Line(color={95,95,95},points={{28,-58},{90,-58}}),Polygon(points={{92,-58},{70,-52},{70,-64},{92,-58}},lineColor={95,95,95},fillColor={95,95,95},fillPattern=FillPattern.Solid),Text(textString=\"VPri_flow_Set\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{56,148},{98,136}},pattern=LinePattern.Dash),Text(textString=\"TDisHeaSet\",textColor={0,0,127},horizontalAlignment=TextAlignment.Right,extent={{60,-84},{98,-96}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,27},extent={{-96,-154},{-70,-166}},pattern=LinePattern.Dash),Text(textString=\"VPri_flow\",textColor={0,0,127},extent={{-98,156},{-68,146}},pattern=LinePattern.Dash),Text(textString=\"TSupSet\",textColor={0,0,127},extent={{-100,-36},{-68,-44}},pattern=LinePattern.Dash),Text(textString=\"y1Fan\",textColor={255,0,255},horizontalAlignment=TextAlignment.Right,extent={{64,-180},{96,-194}},pattern=LinePattern.Dash),Line(color={0,0,255},thickness=0.5,points={{-38,-22},{26,-22},{78,60}}),Line(color={28,108,200},thickness=0.5,points={{10,-2},{-38,-2}},pattern=LinePattern.Dash),Line(color={28,108,200},thickness=0.5,points={{10,-2},{44,-2},{44,-48}}),Text(textString=\"oveFloSet\",textColor={255,127,27},extent={{-96,196},{-64,184}},pattern=LinePattern.Dash),Text(textString=\"u1Fan\",textColor={255,0,255},extent={{-100,-14},{-68,-24}},pattern=LinePattern.Dash)}","S231P:label":"DamperValves"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add up inputs","S231P:graphics":"Placement(transformation(extent={{100,330},{120,350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.y"}],"S231P:label":"add1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add up two inputs","S231P:graphics":"Placement(transformation(extent={{60,290},{80,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.y"}],"S231P:label":"add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Maximum heating discharge temperature","S231P:graphics":"Placement(transformation(extent={{-260,-100},{-240,-80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.y"}],"S231P:label":"addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.p","S231P:isFinal":true,"S231P:value":"dTDisZonSetMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.f2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"Placement(transformation(extent={{-60,120},{-40,140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.y"}],"S231P:label":"and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant true","S231P:graphics":"Placement(transformation(extent={{0,-250},{20,-230}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant false","S231P:graphics":"Placement(transformation(extent={{180,-220},{200,-200}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1.y"}],"S231P:label":"con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.con1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.PIDWithReset","S231P:accessSpecifier":"protected","S231P:description":"Damper position controller","S231P:graphics":"Placement(transformation(extent={{260,140},{280,160}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.y"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.y_reset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.yMin"}],"S231P:label":"conDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.controllerType","S231P:isFinal":true,"S231P:value":"controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.k","S231P:isFinal":true,"S231P:value":"kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.Td","S231P:isFinal":true,"S231P:value":"TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.Ti","S231P:isFinal":true,"S231P:value":"TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.y_reset","S231P:isFinal":true,"S231P:value":"iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.yMax","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.yMin","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant real value","S231P:graphics":"Placement(transformation(extent={{-180,-100},{-160,-80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal.y"}],"S231P:label":"conHal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conHal.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.x2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 1","S231P:graphics":"Placement(transformation(extent={{-140,330},{-120,350}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt.y"}],"S231P:label":"conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 2","S231P:graphics":"Placement(transformation(extent={{-140,290},{-120,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1.y"}],"S231P:label":"conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 3","S231P:graphics":"Placement(transformation(extent={{-140,250},{-120,270}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2.y"}],"S231P:label":"conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant one","S231P:graphics":"Placement(transformation(extent={{-220,200},{-200,220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne.y"}],"S231P:label":"conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conOne.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.x2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:description":"Discharge air temperature for heating","S231P:graphics":"Placement(transformation(extent={{-120,-70},{-100,-50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.y"}],"S231P:label":"conTDisHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.THeaDisSet"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.controllerTypeDam","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerTypeDam","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.controllerTypeVal","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerTypeVal","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.PIDWithReset","S231P:accessSpecifier":"protected","S231P:description":"Hot water valve controller","S231P:graphics":"Placement(transformation(extent={{-60,-100},{-40,-80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.y"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.yMin"}],"S231P:label":"conVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.controllerType","S231P:isFinal":true,"S231P:value":"controllerTypeVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.k","S231P:isFinal":true,"S231P:value":"kVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.Td","S231P:isFinal":true,"S231P:value":"TdVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.Ti","S231P:isFinal":true,"S231P:value":"TiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_m","qudt:hasUnit":{"@id":"unit:K"},"S231P:hasDisplayUnit":{"@id":"unit:DEG_C"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_s","qudt:hasUnit":{"@id":"unit:K"},"S231P:hasDisplayUnit":{"@id":"unit:DEG_C"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.yMax","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.yMin","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant zero","S231P:graphics":"Placement(transformation(extent={{-280,200},{-260,220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer.y"}],"S231P:label":"conZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.x1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant zero","S231P:graphics":"Placement(transformation(extent={{-260,-30},{-240,-10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3.y"}],"S231P:label":"conZer3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conZer3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Force zone airflow setpoint to cooling maximum","S231P:graphics":"Placement(transformation(extent={{-20,310},{0,330}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.y"}],"S231P:label":"cooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.realTrue","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.dTDisZonSetMax","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone maximum discharge air temperature above heating setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTDisZonSetMax","S231P:value":11},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.dTHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Temperature difference hysteresis below which the temperature difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.floHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Hysteresis for checking airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"floHys","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if forcing zone airflow setpoint to cooling maximum","S231P:graphics":"Placement(transformation(extent={{-80,310},{-60,330}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.y"}],"S231P:label":"forCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.cooMax.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if forcing zone airflow setpoint to minimum flow","S231P:graphics":"Placement(transformation(extent={{-80,270},{-60,290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.y"}],"S231P:label":"forMinFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if forcing zone airflow setpoint to zero","S231P:graphics":"Placement(transformation(extent={{-80,350},{-60,370}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.y"}],"S231P:label":"forZerFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Gain factor","S231P:graphics":"Placement(transformation(extent={{-260,-380},{-240,-360}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.y"}],"S231P:label":"gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.k","S231P:isFinal":true,"S231P:value":{"@value":"1.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if the discharge airflow rate is greater than minimum outdoor airflow setpoint by 10%","S231P:graphics":"Placement(transformation(extent={{-200,-350},{-180,-330}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.y"}],"S231P:label":"gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if supply air temperature is greater than room temperature","S231P:graphics":"Placement(transformation(extent={{-120,60},{-100,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.h","S231P:isFinal":true,"S231P:value":"0.5*dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.t","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if it is cooling state","S231P:graphics":"Placement(transformation(extent={{-220,140},{-200,160}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.y"}],"S231P:label":"greThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.h","S231P:isFinal":true,"S231P:value":"0.5*looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.t","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if it is heating state","S231P:graphics":"Placement(transformation(extent={{-260,-140},{-240,-120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.y"}],"S231P:label":"greThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.h","S231P:isFinal":true,"S231P:value":"0.5*looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.t","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.iniDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Initial damper position when the damper control is enabled","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"iniDam","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Output true if the operation mode is unoccupied","S231P:graphics":"Placement(transformation(extent={{100,-200},{120,-180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.y"}],"S231P:label":"isUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.kDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Gain of controller for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kDam","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.kVal","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#1/K"},"S231P:accessSpecifier":"public","S231P:description":"Gain of controller for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kVal","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"Hold fan On status","S231P:graphics":"Placement(transformation(extent={{-100,-310},{-80,-290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.y"}],"S231P:label":"lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Less","S231P:accessSpecifier":"protected","S231P:description":"Check if the discharge airflow rate is less than minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-260,-310},{-240,-290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.y"}],"S231P:label":"les"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:description":"Active airflow setpoint for cooling","S231P:graphics":"Placement(transformation(extent={{-160,170},{-140,190}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.y"}],"S231P:label":"lin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch fan control depending on if the zone state is heating","S231P:graphics":"Placement(transformation(extent={{100,-290},{120,-270}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.y"}],"S231P:label":"logSwi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch","S231P:accessSpecifier":"protected","S231P:description":"Terminal fan status","S231P:graphics":"Placement(transformation(extent={{280,-250},{300,-230}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.y"}],"S231P:label":"logSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.logSwi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.y1Fan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.looHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Loop output hysteresis below which the output will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"looHys","S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Force zone airflow setpoint to zone minimum flow","S231P:graphics":"Placement(transformation(extent={{-20,270},{0,290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.y"}],"S231P:label":"minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.realTrue","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.minFlo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Nominal volume flow rate","S231P:graphics":"Placement(transformation(extent={{160,110},{180,130}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow.y"}],"S231P:label":"nomFlow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow.k","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.nomFlow.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if the airflow setpoint should be overrided","S231P:graphics":"Placement(transformation(extent={{100,240},{120,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if the airflow setpoint should be overrided","S231P:graphics":"Placement(transformation(extent={{20,220},{40,240}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.y"}],"S231P:label":"or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.oveFloSet","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","S231P:graphics":"Placement(transformation(extent={{-360,260},{-320,300}})),iconTransformation(extent={{-140,170},{-100,210}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forCooMax.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forMinFlo.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.forZerFlo.u1"}],"S231P:label":"oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate temperature difference between AHU supply air and room ","S231P:graphics":"Placement(transformation(extent={{-160,60},{-140,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.y"}],"S231P:label":"sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Output active cooling airflow according to cooling control signal","S231P:graphics":"Placement(transformation(extent={{100,160},{120,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.y"}],"S231P:label":"swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Hot water valve position, close the valve when the zone is not in heating state","S231P:graphics":"Placement(transformation(extent={{100,-140},{120,-120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Hot water valve position","S231P:graphics":"Placement(transformation(extent={{280,-120},{300,-100}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yVal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Air damper position","S231P:graphics":"Placement(transformation(extent={{280,-30},{300,-10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.y"}],"S231P:label":"swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Airflow setpoint after considering override","S231P:graphics":"Placement(transformation(extent={{160,240},{180,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.y"}],"S231P:label":"swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VPri_flow_Set"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Airflow setpoint when it is in cooling state","S231P:graphics":"Placement(transformation(extent={{20,190},{40,210}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.y"}],"S231P:label":"swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TdDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdDam","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TDis","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured discharge air temperature","S231P:graphics":"Placement(transformation(extent={{-360,-180},{-320,-140}})),iconTransformation(extent={{-140,-150},{-100,-110}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conVal.u_m"},"S231P:label":"TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TdVal","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdVal","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.THeaDisSet","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Discharge airflow setpoint temperature for heating","S231P:graphics":"Placement(transformation(extent={{320,-80},{360,-40}})),iconTransformation(extent={{100,-110},{140,-70}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:label":"THeaDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.THeaSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating setpoint temperature","S231P:graphics":"Placement(transformation(extent={{-360,-110},{-320,-70}})),iconTransformation(extent={{-140,-90},{-100,-50}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.addPar.u"},"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TiDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiDam","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TiVal","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiVal","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if the discharge flow rate has been greater than minimum outdoor airflow setpoint by 10% for a threshold time","S231P:graphics":"Placement(transformation(extent={{-160,-350},{-140,-330}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.y"}],"S231P:label":"truDel1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.delayTime","S231P:isFinal":true,"S231P:value":180},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Check if the discharge flow rate has been less than minimum outdoor airflow setpoint for a threshold time","S231P:graphics":"Placement(transformation(extent={{-200,-310},{-180,-290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.y"}],"S231P:label":"truDel7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.delayTime","S231P:isFinal":true,"S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.truDel7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lat.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TSup","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Temperature of the air supplied from central air handler","S231P:graphics":"Placement(transformation(extent={{-360,70},{-320,110}})),iconTransformation(extent={{-140,40},{-100,80}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.u1"},"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TSupSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Supply air temperature setpoint from central air handler","S231P:graphics":"Placement(transformation(extent={{-360,-76},{-320,-36}})),iconTransformation(extent={{-140,-60},{-100,-20}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.f1"},"S231P:label":"TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.TZon","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured zone temperature","S231P:graphics":"Placement(transformation(extent={{-360,40},{-320,80}})),iconTransformation(extent={{-140,10},{-100,50}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.sub2.u2"},"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.u1Fan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"AHU supply fan status","S231P:graphics":"Placement(transformation(extent={{-360,-20},{-320,20}})),iconTransformation(extent={{-140,-40},{-100,0}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.trigger"},"S231P:label":"u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uCoo","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Cooling control signal","S231P:graphics":"Placement(transformation(extent={{-360,160},{-320,200}})),iconTransformation(extent={{-140,100},{-100,140}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.u"}],"S231P:label":"uCoo","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uHea","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Heating control signal","S231P:graphics":"Placement(transformation(extent={{-360,-150},{-320,-110}})),iconTransformation(extent={{-140,-120},{-100,-80}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conTDisHeaSet.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.greThr2.u"}],"S231P:label":"uHea","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant signal for unoccupied mode","S231P:graphics":"Placement(transformation(extent={{40,-200},{60,-180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc.y"}],"S231P:label":"unOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.unOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-360,-240},{-320,-200}})),iconTransformation(extent={{-140,-180},{-100,-140}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.isUno.u2"},"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VActCooMax_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Active primary cooling maximum airflow rate","S231P:graphics":"Placement(transformation(extent={{-360,110},{-320,150}})),iconTransformation(extent={{-140,70},{-100,110}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.f2"},"S231P:label":"VActCooMax_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VActMin_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Active primary minimum airflow rate","S231P:graphics":"Placement(transformation(extent={{-360,10},{-320,50}})),iconTransformation(extent={{-140,-20},{-100,20}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.lin.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.swi5.u1"}],"S231P:label":"VActMin_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VCooMax_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"protected","S231P:description":"Normalized discharge volume flow rate","S231P:graphics":"Placement(transformation(extent={{220,80},{240,100}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.y"}],"S231P:label":"VDis_flowNor"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.u_m"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"protected","S231P:description":"Normalized setpoint for discharge volume flow rate","S231P:graphics":"Placement(transformation(extent={{220,140},{240,160}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.y"}],"S231P:label":"VDisSet_flowNor"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDisSet_flowNor.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.conDam.u_s"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VMin_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone minimum airflow setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VOAMin_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-360,-328},{-320,-288}})),iconTransformation(extent={{-140,-210},{-100,-170}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.u2"}],"S231P:label":"VOAMin_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VPri_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured primary airflow rate","S231P:graphics":"Placement(transformation(extent={{-360,220},{-320,260}})),iconTransformation(extent={{-140,130},{-100,170}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.gre.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.les.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VDis_flowNor.u1"}],"S231P:label":"VPri_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.VPri_flow_Set","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Primary airflow setpoint","S231P:graphics":"Placement(transformation(extent={{320,230},{360,270}})),iconTransformation(extent={{100,120},{140,160}})))","S231P:label":"VPri_flow_Set","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.y1Fan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Terminal fan command on","S231P:graphics":"Placement(transformation(extent={{320,-260},{360,-220}})),iconTransformation(extent={{100,-210},{140,-170}})))","S231P:label":"y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"VAV damper commanded position","S231P:graphics":"Placement(transformation(extent={{320,-40},{360,0}})),iconTransformation(extent={{100,70},{140,110}})))","S231P:label":"yDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.yVal","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Hot water valve commanded position","S231P:graphics":"Placement(transformation(extent={{320,-130},{360,-90}})),iconTransformation(extent={{100,-160},{140,-120}})))","S231P:label":"yVal","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Force zone airflow setpoint to zero","S231P:graphics":"Placement(transformation(extent={{-20,350},{0,370}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.y"}],"S231P:label":"zerFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.realTrue","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.zerFlo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences.DamperValves.add1.u1"}}]}