{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2"}],"S231P:documentation":"info=<html>\n<p>\nThis example validates\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow</a>\nfor calculating active minimum and maximum airflow setpoint used in terminal unit with reheat.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nFebruary 7, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:icon":"graphics={Ellipse(extent={{-100,-100},{100,100}},lineColor={75,138,73},fillColor={255,255,255},fillPattern=FillPattern.Solid),Polygon(points={{-36,60},{64,0},{-36,-60},{-36,60}},lineColor={0,0,255},fillColor={75,138,73},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Ellipse(extent={{-100,-100},{100,100}},lineColor={75,138,73},fillColor={255,255,255},fillPattern=FillPattern.Solid),Polygon(points={{-36,58},{64,-2},{-36,-62},{-36,58}},lineColor={0,0,255},fillColor={75,138,73},pattern=LinePattern.None,fillPattern=FillPattern.Solid)}","S231P:label":"ActiveAirFlow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.ActiveAirFlow","S231P:accessSpecifier":"public","S231P:description":"Output the active airflow setpoint for terminal unit","S231P:graphics":"Placement(transformation(extent={{60,-10},{80,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VHeaMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VOccMin_flow"}],"S231P:label":"actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VCooMax_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VHeaMax_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.4","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VHeaMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Occupied zone minimum flow","S231P:graphics":"Placement(transformation(extent={{-80,-50},{-60,-30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.y"}],"S231P:label":"minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.amplitude","S231P:isFinal":true,"S231P:value":{"@value":"0.3","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.freqHz","S231P:isFinal":true,"S231P:value":"1/3600"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.minFlo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.VOccMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Operation mode","S231P:graphics":"Placement(transformation(extent={{-80,-10},{-60,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.y"}],"S231P:label":"opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.height","S231P:isFinal":true,"S231P:value":5},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.offset","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.opeMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert real to integer","S231P:graphics":"Placement(transformation(extent={{0,-10},{20,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2.y"}],"S231P:label":"reaToInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.actAirSet.uOpeMod"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Round","S231P:accessSpecifier":"public","S231P:description":"Round real number to given digits","S231P:graphics":"Placement(transformation(extent={{-40,-10},{-20,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.n"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.y"}],"S231P:label":"round2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.n","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.round2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat.Subsequences.Validation.ActiveAirFlow.reaToInt2.u"}}]}