{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup"}],"S231P:diagram":"coordinateSystem(extent={{-240,-340},{240,340}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nController for constant-volume series fan-powered terminal unit according to Section 5.9 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow_Set</code>,\ndamper position setpoint <code>yDam</code>, hot water valve position setpoint\n<code>yVal</code>, terminal fan command on status <code>y1Fan</code>,\nAHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>, hot water reset request <code>yHeaValResReq</code>\nand <code>yHotWatPlaReq</code>. It also outputs the alarms about the low airflow\n<code>yLowFloAla</code>, low discharge temperature <code>yLowTemAla</code>,\nleaking damper <code>yLeaDamAla</code> and valve <code>yLeaValAla</code>,\nairflow sensor calibration alarm <code>yFloSenAla</code> and the terminal fan status alarm\n<code>yFanStaAla</code>.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>THeaSet</code> and\n<code>TCooSet</code> are inputs to the instance of class \n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active cooling maximum and minimum airflow according to\nSection 5.9.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper and valve control</h4>\n<p>\nThis sequence sets the damper and valve position setpoints for the terminal unit.\nIt also sets the command on status of the terminal fan.\nThe implementation is according to Section 5.9.5. According to heating and cooling\ncontrol loop signal, it calculates the discharge air temperature setpoint\n<code>TDisSet</code>. Along with the active cooling maximum and minimum airflow setpoint, measured\nzone temperature, the sequence outputs <code>yDam</code>, <code>yVal</code>,\n<code>TDisSet</code> and discharge airflow rate setpoint <code>VDis_flow_Set</code>.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.DamperValves\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.DamperValves</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.9.8, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>, hot water reset\nrequests <code>yHeaValResReq</code>, and the hot water plant reset requests\n<code>yHotWatPlaReq</code>. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.9.6, this sequence outputs the alarms of low discharge flow,\nlow discharge temperature, fan status alarm, leaking damper, leaking valve, and airflow sensor calibration\nalarm.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Alarms\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.9.7, this sequence allows the override the aiflow setpoints,\ndamper and valve position setpoints, terminal fan command.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Overrides\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Overrides</a>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1HotPla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1TerFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uHeaOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPri_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFanStaAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHeaValResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaValAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonTemResReq"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.comChaTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.controllerTypeVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.dTDisZonSetMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimDisAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.hotWatRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.lowTemTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TdVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTDis_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTDis_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.valCloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.valPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.zonDisEff_heat"}],"S231P:icon":"coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VPri_flow\",textColor={0,0,127},extent={{-98,16},{-56,4}},pattern=LinePattern.Dash),Text(textString=\"TDis\",textColor={0,0,127},extent={{-100,36},{-74,24}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-96,58},{-60,44}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"TSup\",textColor={0,0,127},extent={{-98,-2},{-74,-16}},pattern=LinePattern.Dash),Text(textString=\"TSupSet\",textColor={0,0,127},extent={{-98,-22},{-60,-36}},pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,192},{-74,180}},pattern=LinePattern.Dash),Text(textString=\"TCooSet\",textColor={0,0,127},extent={{-98,178},{-54,162}},pattern=LinePattern.Dash),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-98,158},{-62,144}},pattern=LinePattern.Dash),Text(textString=\"u1Win\",textColor={255,0,255},extent={{-98,138},{-66,124}},visible=have_winSen,pattern=LinePattern.Dash),Text(textString=\"u1Occ\",textColor={255,0,255},extent={{-100,118},{-64,104}},visible=have_occSen,pattern=LinePattern.Dash),Text(textString=\"u1HotPla\",textColor={255,0,255},extent={{-96,-182},{-60,-198}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"u1Fan\",textColor={255,0,255},extent={{-98,-142},{-72,-156}},pattern=LinePattern.Dash),Text(textString=\"uHeaOff\",textColor={255,0,255},extent={{-98,-102},{-62,-118}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,98},{-50,82}},pattern=LinePattern.Dash),Text(textString=\"oveFloSet\",textColor={255,127,0},extent={{-98,-40},{-52,-56}},pattern=LinePattern.Dash),Text(textString=\"oveDamPos\",textColor={255,127,0},extent={{-98,-60},{-40,-76}},pattern=LinePattern.Dash),Text(textString=\"VSet_flow_Set\",textColor={0,0,127},extent={{40,200},{96,186}},pattern=LinePattern.Dash),Text(textString=\"yDam\",textColor={0,0,127},extent={{56,178},{98,166}},pattern=LinePattern.Dash),Text(textString=\"yVal\",textColor={0,0,127},extent={{58,158},{100,146}},pattern=LinePattern.Dash),Text(textString=\"yZonTemResReq\",textColor={255,127,0},extent={{18,2},{96,-16}},pattern=LinePattern.Dash),Text(textString=\"yZonPreResReq\",textColor={255,127,0},extent={{18,-18},{96,-36}},pattern=LinePattern.Dash),Text(textString=\"yHeaValResReq\",textColor={255,127,0},extent={{20,-38},{98,-56}},pattern=LinePattern.Dash),Text(textString=\"yHotWatPlaReq\",textColor={255,127,0},extent={{24,-60},{96,-76}},pattern=LinePattern.Dash),Text(textString=\"yLowFloAla\",textColor={255,127,0},extent={{42,-80},{96,-96}},pattern=LinePattern.Dash),Text(textString=\"yFloSenAla\",textColor={255,127,0},extent={{42,-100},{96,-116}},pattern=LinePattern.Dash),Text(textString=\"yLeaDamAla\",textColor={255,127,0},extent={{38,-138},{96,-156}},pattern=LinePattern.Dash),Text(textString=\"yLeaValAla\",textColor={255,127,0},extent={{42,-158},{96,-176}},pattern=LinePattern.Dash),Text(textString=\"yLowTemAla\",textColor={255,127,0},extent={{38,-178},{96,-196}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"oveFan\",textColor={255,127,0},extent={{-96,-80},{-64,-98}},pattern=LinePattern.Dash),Text(textString=\"y1Fan\",textColor={255,0,255},extent={{46,140},{98,124}},pattern=LinePattern.Dash),Text(textString=\"yFanStaAla\",textColor={255,127,0},extent={{40,-122},{96,-138}},pattern=LinePattern.Dash),Text(textString=\"u1TerFan\",textColor={255,0,255},extent={{-96,-162},{-60,-178}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-96,78},{-48,62}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"VAdjPopBreZon_flow\",textColor={0,0,127},extent={{12,120},{96,102}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VAdjAreBreZon_flow\",textColor={0,0,127},extent={{12,100},{96,82}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{36,82},{96,62}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{18,62},{96,42}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{18,40},{96,22}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"yCO2\",textColor={0,0,127},extent={{66,18},{96,2}},visible=,visible=,pattern=LinePattern.Dash)}","S231P:label":"Controller"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.ActiveAirFlow","S231P:accessSpecifier":"public","S231P:description":"Active airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-40,90},{-20,110}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VOccMin_flow"}],"S231P:label":"actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VActCooMax_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VActCooMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VActMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VActMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Alarms","S231P:accessSpecifier":"public","S231P:description":"Generate alarms","S231P:graphics":"Placement(transformation(extent={{160,-260},{180,-240}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.comChaTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.hotWatRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.lowTemTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1FanCom"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1HotPla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1TerFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.valCloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.valPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yFanStaAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLeaValAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLowTemAla"}],"S231P:label":"ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.comChaTim","S231P:isFinal":true,"S231P:value":"comChaTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.fanOffTim","S231P:isFinal":true,"S231P:value":"fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.heaCoi","S231P:isFinal":true,"S231P:value":"heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.hotWatRes","S231P:isFinal":true,"S231P:value":"hotWatRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.leaFloTim","S231P:isFinal":true,"S231P:value":"leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.lowFloTim","S231P:isFinal":true,"S231P:value":"lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.lowTemTim","S231P:isFinal":true,"S231P:value":"lowTemTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.staPreMul","S231P:isFinal":true,"S231P:value":"staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.staTim","S231P:isFinal":true,"S231P:value":"staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.valCloTim","S231P:isFinal":true,"S231P:value":"valCloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.valPosHys","S231P:isFinal":true,"S231P:value":"valPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yFanStaAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFanStaAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yFloSenAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFloSenAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLeaDamAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaDamAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLeaValAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaValAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLowFloAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowFloAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.yLowTemAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowTemAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.chaRat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#s/K"},"S231P:accessSpecifier":"public","S231P:description":"Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"chaRat","S231P:value":540},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.comChaTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time after fan command change","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"comChaTim","S231P:value":15},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops","S231P:accessSpecifier":"public","S231P:description":"Heating and cooling control loop","S231P:graphics":"Placement(transformation(extent={{-200,250},{-180,270}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.yCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.yHea"}],"S231P:label":"conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.kCooCon","S231P:isFinal":true,"S231P:value":"kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.kHeaCon","S231P:isFinal":true,"S231P:value":"kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TiCooCon","S231P:isFinal":true,"S231P:value":"TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TiHeaCon","S231P:isFinal":true,"S231P:value":"TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.timChe","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.yCoo","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uCoo"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.yHea","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uHea"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.controllerTypeDam","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerTypeDam","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.controllerTypeVal","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerTypeVal","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damPosHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Near zero damper position, below which the damper will be seen as closed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"damPosHys","S231P:value":{"@value":"0.005","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.DamperValves","S231P:accessSpecifier":"public","S231P:description":"Damper and valve control","S231P:graphics":"Placement(transformation(extent={{20,0},{40,40}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.controllerTypeVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.dTDisZonSetMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.kVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TdVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.THeaDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.u1TerFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VPri_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.yDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.yVal"}],"S231P:label":"damVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.controllerTypeDam","S231P:isFinal":true,"S231P:value":"controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.controllerTypeVal","S231P:isFinal":true,"S231P:value":"controllerTypeVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.dTDisZonSetMax","S231P:isFinal":true,"S231P:value":"dTDisZonSetMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.iniDam","S231P:isFinal":true,"S231P:value":"iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.kDam","S231P:isFinal":true,"S231P:value":"kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.kVal","S231P:isFinal":true,"S231P:value":"kVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TdDam","S231P:isFinal":true,"S231P:value":"TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TdVal","S231P:isFinal":true,"S231P:value":"TdVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.THeaDisSet","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TDisSet"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TiDam","S231P:isFinal":true,"S231P:value":"TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TiVal","S231P:isFinal":true,"S231P:value":"TiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VPri_flow_Set","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VSet_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.y1Fan","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1FanCom"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.u1Fan"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.yDam","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.yVal","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uVal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.dTDisZonSetMax","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone maximum discharge air temperature above heating setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTDisZonSetMax","S231P:value":11},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.dTHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Near zero temperature difference, below which the difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimDisAir","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of discharge air temperature less than setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimDisAir","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimFlo","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of airflow rate less than setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimFlo","S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.durTimTem","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of zone temperature exceeds setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimTem","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.fanOffTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check fan off","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"fanOffTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.floHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Near zero flow rate, below which the flow rate or difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"floHys","S231P:value":"0.01*VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_CO2Sen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_CO2Sen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has occupancy sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has window sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.heaCoi","S231P:accessSpecifier":"public","S231P:description":"Heating coil type","S231P:label":"heaCoi","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.hotWatRes","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Importance multiplier for the hot water reset control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"hotWatRes","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.iniDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Initial damper position when the damper control is enabled","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"iniDam","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kCooCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kCooCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kDam","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kDam","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kHeaCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kHeaCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.kVal","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kVal","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.leaFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check damper leaking airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"leaFloTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.looHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Loop output hysteresis below which the output will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"looHys","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.lowFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check low flow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"lowFloTim","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.lowTemTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check low discharge temperature","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"lowTemTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.maxSupTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Maximum suppression time","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"maxSupTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using Title 24","S231P:graphics":"Placement(transformation(extent={{-120,120},{-100,140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.yCO2"}],"S231P:isConditionalComponent":true,"S231P:label":"minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VAreMin_flow","S231P:isFinal":true,"S231P:value":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VOccMin_flow","S231P:isFinal":true,"S231P:value":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VOccZonMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VOccMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VZonAbsMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonAbsMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.VZonDesMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonDesMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.yCO2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yCO2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveDamPos","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding damper position, 1: set to close; 2: set to open","S231P:graphics":"Placement(transformation(extent={{-280,-120},{-240,-80}})),iconTransformation(extent={{-140,-90},{-100,-50}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.oveDamPos"},"S231P:label":"oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFan","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding terminal fan status, 1: turn fan off; 2: turn fan on","S231P:graphics":"Placement(transformation(extent={{-280,-150},{-240,-110}})),iconTransformation(extent={{-140,-110},{-100,-70}})))","S231P:label":"oveFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFloSet","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","S231P:graphics":"Placement(transformation(extent={{-280,-90},{-240,-50}})),iconTransformation(extent={{-140,-70},{-100,-30}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.oveFloSet"},"S231P:label":"oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.permit_occStandby","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: occupied-standby mode is permitted","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"permit_occStandby","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Detected CO2 concentration","S231P:graphics":"Placement(transformation(extent={{-280,80},{-240,120}})),iconTransformation(extent={{-140,30},{-100,70}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.ppmCO2"}],"S231P:label":"ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ppmCO2Set","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"CO2 concentration setpoint","S231P:graphics":"Placement(transformation(extent={{-280,110},{-240,150}})),iconTransformation(extent={{-140,50},{-100,90}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.ppmCO2Set"}],"S231P:label":"ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.samplePeriod","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Sample period of component, set to the same value as the trim and respond that process static pressure reset","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"samplePeriod","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.Overrides","S231P:accessSpecifier":"public","S231P:description":"Override setpoints","S231P:graphics":"Placement(transformation(extent={{80,-80},{100,-60}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.oveDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.oveFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uHeaOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.yDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.yVal"}],"S231P:label":"setOve"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.oveFan","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.oveFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.y1Fan","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.y1Fan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.yDam","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yDam"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.yVal","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yVal"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1","S231P:graphics":"Placement(transformation(extent={{-120,160},{-100,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_parFanPowUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.zonDisEff_heat"}],"S231P:isConditionalComponent":true,"S231P:label":"setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_parFanPowUni","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.permit_occStandby","S231P:isFinal":true,"S231P:value":"permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAdjAreBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjAreBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAdjPopBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjPopBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VAreBreZon_flow","S231P:isFinal":true,"S231P:value":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VMinOA_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMinOA_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VOccZonMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.VOccMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.VPopBreZon_flow","S231P:isFinal":true,"S231P:value":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.zonDisEff_cool","S231P:isFinal":true,"S231P:value":"zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.zonDisEff_heat","S231P:isFinal":true,"S231P:value":"zonDisEff_heat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.staPreMul","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Importance multiplier for the zone static pressure reset control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staPreMul","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.staTim","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:Time"},"qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Delay triggering alarms after enabling AHU supply fan","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests","S231P:accessSpecifier":"public","S231P:description":"Specify system requests ","S231P:graphics":"Placement(transformation(extent={{160,-160},{180,-140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimDisAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTDis_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTDis_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uAftSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.valPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.VPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yHeaValResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yHotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yZonTemResReq"}],"S231P:label":"sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimDisAir","S231P:isFinal":true,"S231P:value":"durTimDisAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimFlo","S231P:isFinal":true,"S231P:value":"durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.durTimTem","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.heaCoi","S231P:isFinal":true,"S231P:value":"heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTDis_1","S231P:isFinal":true,"S231P:value":"thrTDis_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTDis_2","S231P:isFinal":true,"S231P:value":"thrTDis_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.thrTemDif","S231P:isFinal":true,"S231P:value":"thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.twoTemDif","S231P:isFinal":true,"S231P:value":"twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.valPosHys","S231P:isFinal":true,"S231P:value":"valPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yHeaValResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHeaValResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yHotWatPlaReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHotWatPlaReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yZonPreResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.yZonTemResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TCooSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Setpoint temperature for room for cooling","S231P:graphics":"Placement(transformation(extent={{-280,270},{-240,310}})),iconTransformation(extent={{-140,150},{-100,190}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.TSet"}],"S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TdDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdDam","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TDis","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured supply air temperature after heating coil","S231P:graphics":"Placement(transformation(extent={{-280,50},{-240,90}})),iconTransformation(extent={{-140,10},{-100,50}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TDis"}],"S231P:label":"TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TdVal","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdVal","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.THeaSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Setpoint temperature for room for heating","S231P:graphics":"Placement(transformation(extent={{-280,230},{-240,270}})),iconTransformation(extent={{-140,130},{-100,170}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.THeaSet"}],"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTDis_1","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTDis_1","S231P:value":17},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTDis_2","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTDis_2","S231P:value":{"@value":"8.3","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.thrTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTemDif","S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiCooCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiCooCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiDam","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiHeaCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiHeaCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timChe","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check the zone temperature status","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"timChe","S231P:value":30},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","S231P:accessSpecifier":"public","S231P:description":"Specify suppresion time due to the setpoint change and check if it has passed the suppresion period","S231P:graphics":"Placement(transformation(extent={{-200,290},{-180,310}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.maxTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.TSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.yAftSup"}],"S231P:label":"timSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.chaRat","S231P:isFinal":true,"S231P:value":"chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.maxTim","S231P:isFinal":true,"S231P:value":"maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.yAftSup","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.uAftSup"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TiVal","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for valve control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiVal","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSup","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Temperature of the air supplied from central air handler","S231P:graphics":"Placement(transformation(extent={{-280,-30},{-240,10}})),iconTransformation(extent={{-140,-30},{-100,10}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TSup"}],"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TSupSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Supply air temperature setpoint from central air handler","S231P:graphics":"Placement(transformation(extent={{-280,-60},{-240,-20}})),iconTransformation(extent={{-140,-50},{-100,-10}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TSupSet"},"S231P:label":"TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.twoTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"twoTemDif","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.TZon","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured room temperature","S231P:graphics":"Placement(transformation(extent={{-280,300},{-240,340}})),iconTransformation(extent={{-140,170},{-100,210}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.timSup.TZon"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Fan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"AHU supply fan status","S231P:graphics":"Placement(transformation(extent={{-280,-290},{-240,-250}})),iconTransformation(extent={{-140,-170},{-100,-130}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.u1Fan"}],"S231P:label":"u1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1HotPla","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased","S231P:description":"Hot water plant status","S231P:graphics":"Placement(transformation(extent={{-280,-350},{-240,-310}})),iconTransformation(extent={{-140,-210},{-100,-170}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1HotPla"},"S231P:label":"u1HotPla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_occSen","S231P:description":"True: the zone is populated","S231P:graphics":"Placement(transformation(extent={{-280,170},{-240,210}})),iconTransformation(extent={{-140,90},{-100,130}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.u1Occ"}],"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1TerFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Terminal fan status","S231P:graphics":"Placement(transformation(extent={{-280,-320},{-240,-280}})),iconTransformation(extent={{-140,-190},{-100,-150}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.u1TerFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.u1TerFan"}],"S231P:label":"u1TerFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_winSen","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"Placement(transformation(extent={{-280,200},{-240,240}})),iconTransformation(extent={{-140,110},{-100,150}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.u1Win"}],"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uHeaOff","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Override heating valve position, true: close heating valve","S231P:graphics":"Placement(transformation(extent={{-280,-190},{-240,-150}})),iconTransformation(extent={{-140,-130},{-100,-90}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setOve.uHeaOff"},"S231P:label":"uHeaOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-280,140},{-240,180}})),iconTransformation(extent={{-140,70},{-100,110}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.setPoi.uOpeMod"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjAreBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted area component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{240,120},{280,160}})),iconTransformation(extent={{100,70},{140,110}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAdjPopBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted population component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{240,150},{280,190}})),iconTransformation(extent={{100,90},{140,130}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.valCloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check valve leaking water flow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"valCloTim","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.valPosHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Near zero valve position, below which the valve will be seen as closed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"valPosHys","S231P:value":{"@value":"0.005","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAreBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design area component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VAreMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for building area","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VCooMax_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.venStd","S231P:accessSpecifier":"public","S231P:description":"Ventilation standard, ASHRAE 62.1 or Title 24","S231P:label":"venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone minimum airflow setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VMinOA_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,90},{280,130}})),iconTransformation(extent={{100,50},{140,90}})))","S231P:isConditionalComponent":true,"S231P:label":"VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VOccMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for occupants","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPopBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design population component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VPri_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured primary airflow rate airflow rate","S231P:graphics":"Placement(transformation(extent={{-280,0},{-240,40}})),iconTransformation(extent={{-140,-10},{-100,30}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.ala.VPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.damVal.VPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.sysReq.VPri_flow"}],"S231P:label":"VPri_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VSet_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Discharge airflow setpoint after considering override","S231P:graphics":"Placement(transformation(extent={{240,310},{280,350}})),iconTransformation(extent={{100,170},{140,210}})))","S231P:label":"VSet_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonAbsMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone absolute minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,60},{280,100}})),iconTransformation(extent={{100,30},{140,70}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.VZonDesMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone design minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,30},{280,70}})),iconTransformation(extent={{100,10},{140,50}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.y1Fan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Terminal fan command on status","S231P:graphics":"Placement(transformation(extent={{240,190},{280,230}})),iconTransformation(extent={{100,110},{140,150}})))","S231P:label":"y1Fan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yCO2","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"CO2 control loop signal","S231P:graphics":"Placement(transformation(extent={{240,0},{280,40}})),iconTransformation(extent={{100,-10},{140,30}})))","S231P:isConditionalComponent":true,"S231P:label":"yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Damper commanded position, or commanded flow rate ratio","S231P:graphics":"Placement(transformation(extent={{240,270},{280,310}})),iconTransformation(extent={{100,150},{140,190}})))","S231P:label":"yDam","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFanStaAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Terminal fan status alarm","S231P:graphics":"Placement(transformation(extent={{240,-250},{280,-210}})),iconTransformation(extent={{100,-150},{140,-110}})))","S231P:label":"yFanStaAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yFloSenAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Airflow sensor calibration alarm","S231P:graphics":"Placement(transformation(extent={{240,-220},{280,-180}})),iconTransformation(extent={{100,-130},{140,-90}})))","S231P:label":"yFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHeaValResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Hot water reset requests","S231P:graphics":"Placement(transformation(extent={{240,-110},{280,-70}})),iconTransformation(extent={{100,-70},{140,-30}})))","S231P:label":"yHeaValResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yHotWatPlaReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Request to heating hot-water plant","S231P:graphics":"Placement(transformation(extent={{240,-150},{280,-110}})),iconTransformation(extent={{100,-90},{140,-50}})))","S231P:label":"yHotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaDamAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Leaking damper alarm","S231P:graphics":"Placement(transformation(extent={{240,-280},{280,-240}})),iconTransformation(extent={{100,-170},{140,-130}})))","S231P:label":"yLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLeaValAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Leaking valve alarm","S231P:graphics":"Placement(transformation(extent={{240,-310},{280,-270}})),iconTransformation(extent={{100,-190},{140,-150}})))","S231P:label":"yLeaValAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowFloAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Low airflow alarms","S231P:graphics":"Placement(transformation(extent={{240,-190},{280,-150}})),iconTransformation(extent={{100,-110},{140,-70}})))","S231P:label":"yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yLowTemAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased","S231P:description":"Low discharge air temperature alarms","S231P:graphics":"Placement(transformation(extent={{240,-340},{280,-300}})),iconTransformation(extent={{100,-210},{140,-170}})))","S231P:isConditionalComponent":true,"S231P:label":"yLowTemAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yVal","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Heating valve commanded position","S231P:graphics":"Placement(transformation(extent={{240,230},{280,270}})),iconTransformation(extent={{100,130},{140,170}})))","S231P:label":"yVal","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone static pressure reset requests","S231P:graphics":"Placement(transformation(extent={{240,-70},{280,-30}})),iconTransformation(extent={{100,-50},{140,-10}})))","S231P:label":"yZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.yZonTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone cooling supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{240,-40},{280,0}})),iconTransformation(extent={{100,-30},{140,10}})))","S231P:label":"yZonTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.zonDisEff_cool","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_cool","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Controller.zonDisEff_heat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_heat","S231P:value":{"@value":"0.8","@type":"http://www.w3.org/2001/XMLSchema#decimal"}}]}