{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin"}],"S231P:diagram":"coordinateSystem(extent={{-300,-360},{300,360}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nThis sequence sets the zone minimum outdoor air and minimum airflow setpoints, for\ncompliance with the ventilation rate procedure of California Title 24. The\nimplementation is according to Section 5.2.1.4 of ASHRAE Guideline36, May 2020. The calculation\nis done following the steps below.\n</p>\n<p>\n1. For every zone that requires mechanical ventilation, the zone minimum outdoor airflows\nand set points shall be calculated depending on the governing standard or code for\noutdoor air requirements.\n</p>\n<p>\n2. According to section 3.1.2 of Guideline 36, the zone minimum airflow setpoint\n<code>VMin_flow</code> and the zone cooling maximum setpoint <code>VCooMax_flow</code>\nshould be provided by designer.\n</p>\n<h4>Zone ventilation set points</h4>\n<p>\nAccording to Section 3.1.1.2.b of Guideline 36, \n</p>\n<ul>\n<li>\nThe zone minimum outdoor airflow for occupants <code>VOccMin_flow</code>, per California\nTitle 24 prescribed airflow-per-occupant requirements.\n</li>\n<li>\nThe zone minimum outdoor airflow for building area <code>VAreMin_flow</code>, per California\nTitle 24 prescribed airflow-per-area requirements.\n</li>\n</ul>\n<h4>Zone minimum outdoor air setpoints</h4>\n<p>\nThe zone absolute minimum outdoor airflow setpoint <code>VZonAbsMin_flow</code> is\nused in terminal-unit sequences and air-handler sequences.\nThe zone design minimum outdoor airflow setpoint <code>VZonDesMin_flow</code> is\nused in air-handler sequences only.\n</p>\n<ul>\n<li>\n<code>VZonAbsMin_flow</code> shall be reset based on the following conditions in order\nfrom highest to lowest priority:\n<ol>\n<li>\nZero if the zone has a window switch and the window is open.\n</li>\n<li>\nTwenty-five percent of the <code>VAreMin_flow</code> if the zone has an occupancy\nsensor and is unpopulated.\n</li>\n<li>\nIf the zone has a CO2 sensor, <code>VAreMin_flow</code>.\n</li>\n<li>\nOtherwise, <code>VZonDesMin_flow</code>.\n</li>\n</ol>\n</li>\n<li>\n<code>VZonDesMin_flow</code> is equal to the following:\n<ol>\n<li>\nZero if the zone has a window switch and the window is open.\n</li>\n<li>\nTwenty-five percent of the <code>VAreMin_flow</code> if the zone has an occupancy\nsensor and is unpopulated.\n</li>\n<li>\nThe larger of <code>VAreMin_flow</code> and <code>VOccMin_flow</code> otherwise.\n</li>\n</ol>\n</li>\n</ul>\n<h4>Occupied minimum airflow</h4>\n<p>\nThe occupied minimum airflow shall be equal to <code>VMin_flow</code> except as\nnoted in below section.\n</p>\n<h4>Occupied minimum airflow modification</h4>\n<ol>\n<li>\nIf the zone has an occupancy sensor, the minimum airflow <code>VOccZonMin_flow</code>\nshall be equal to 25% of the <code>VAreMin_flow</code> when the room is unpopulated.\n</li>\n<li>\nIf the zone has a window switch, the minimum airflow <code>VOccZonMin_flow</code>\nshall be zero when the window is open.\n</li>\n<li>\nIf the zone has a CO2 sensor:\n<ol type=\\i\\>\n<li>\nSpecify CO2 setpoint <code>ppmCO2Set</code> according to Section 3.1.1.3 of Guideline 36.\n</li>\n<li>\nDuring occupied mode, a P-only loop shall maintain CO2 concentration at setpoint;\nreset from 0% at set point minus 200 PPM and to 100% at setpoint.\n</li>\n<li>\nLoop is disabled and output set to zero when the zone is not in occupied mode.\n</li>\n<li>\nFor cooling-only VAV terminal units, reheat VAV terminal units, constant-volume series\nfan-powered terminal units, dual-duct VAV terminal units with mixing control and inlet\nairflow sensors, dual-duct VAV terminal units with mixing control and a discharge\nairflow sensor, or dual-duct VAV terminal units with cold-duct minimum control:\n<ul>\n<li>\nThe CO2 control loop output shall reset the occupied minimum airflow setpoint\n<code>VOccZonMin_flow</code> from the zone minimum airflow setpoint <code>VMin_flow</code>\nat 0% loop output up to maximum cooling airflow setpoint <code>VCooMax_flow</code>\nat 50% loop output. The loop output from 50% to 100% will be used at the system level\nto reset outdoor air minimum.\n</li>\n</ul>\n<p align=\\center\\>\n<img alt=\\Image of airflow setpoint for VAV reheat terminal unit\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_reheat.png\\/>\n</p>\n</li>\n<li>\nFor parallel fan-powered terminal units:\n<ul>\n<li>\nDetermin the maximum flow rate for control CO2 level: when the zone state is cooling,\nthe maximum flow rate is equal to the maximum cooling airflow setpoint\n<code>VCooMax_flow</code>; when the zone state is heating or deadband, the maximum\nflow rate is equal to <code>VCooMax_flow</code> minus the parallel fan airflow\n<code>VParFan_flow</code>.\n</li>\n<li>\nThe CO2 control loop ouput shall reset the occupied minimum airflow setpoint from the\nzone minimum airflow setpoint <code>VMin_flow</code> at 0% loop output up to maximum\ncooling airflow setpoint for CO2 control at 50% loop output. The loop output from 50%\nto 100% will be used at the system level to reset outdoor air minimum.\n</li>\n</ul>\n<p align=\\center\\>\n<img alt=\\Image of airflow setpoint for VAV parallel-fan terminal unit\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_parallelFan.png\\/>\n</p>\n</li>\n</ol>\n</li>\n</ol>\n<h4>Minimum outdoor airflow for single zone VAV air handler unit</h4>\n<p>\nThe minimum outdoor air setpoint shall be reset\nbased on the zone CO2 control-llop signal from <code>VZonAbsMin_flow</code> at 0% signal\nto <code>VZonDesMin_flow</code> at 100% signal.\n</p>\n<p align=\\center\\>\n<img alt=\\Image of airflow setpoint for single zone VAV AHU\\\nsrc=\\modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/VentilationZones/Title24/setpoints_SZVAV.png\\/>\n</p>\n<p>\nIf there is no CO2 sensor, the minimum outdoor air setpoint should be <code>VZonDesMin_flow</code>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nMarch 22, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VParFan_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.yCO2"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_parFanPowUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_SZVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VOccMin_flow"}],"S231P:icon":"coordinateSystem(extent={{-100,-100},{100,100}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Line(color={95,95,95},points={{-60,62},{-60,-50},{60,-50}}),Line(color={95,95,95},points={{-36,-62},{26,-62}}),Polygon(points={{28,-62},{6,-56},{6,-68},{28,-62}},lineColor={95,95,95},fillColor={95,95,95},fillPattern=FillPattern.Solid),Line(color={95,95,95},points={{60,-50},{60,62}}),Line(color={28,108,200},thickness=0.5,points={{4,-12},{60,60}}),Text(textString=\"uWin\",textColor={255,0,255},extent={{-98,96},{-78,84}},visible=have_winSen,pattern=LinePattern.Dash),Text(textString=\"uOcc\",textColor={255,0,255},extent={{-100,64},{-74,54}},visible=have_occSen,pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-98,36},{-62,24}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"uZonSta\",textColor={255,127,0},extent={{-98,-54},{-64,-66}},visible=have_CO2Sen and have_parFanPowUni,pattern=LinePattern.Dash),Text(textString=\"VParFan_flow\",textColor={0,0,127},extent={{-98,-82},{-48,-98}},visible=have_CO2Sen and have_parFanPowUni,pattern=LinePattern.Dash),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{48,98},{98,82}},visible=not have_SZVAV,pattern=LinePattern.Dash),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-98,-24},{-70,-34}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-98,8},{-62,-6}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"VOccZonMin_flow\",textColor={0,0,127},extent={{48,-22},{98,-38}},visible=not have_SZVAV,pattern=LinePattern.Dash),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{48,68},{98,52}},visible=not have_SZVAV,pattern=LinePattern.Dash),Line(color={28,108,200},thickness=0.5,points={{4,-12},{-60,-12}}),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{60,-82},{98,-98}},visible=have_SZVAV,pattern=LinePattern.Dash),Text(textString=\"yCO2\",textColor={0,0,127},extent={{80,-54},{98,-66}},pattern=LinePattern.Dash)}","S231P:label":"Setpoints"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Lower threshold of CO2 setpoint","S231P:graphics":"Placement(transformation(extent={{-220,-60},{-200,-40}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.y"}],"S231P:isConditionalComponent":true,"S231P:label":"addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.p","S231P:isFinal":true,"S231P:value":-200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.x1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Convert boolean to real","S231P:graphics":"Placement(transformation(extent={{-160,10},{-140,30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea.y"}],"S231P:isConditionalComponent":true,"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Corrected CO2 control loop output","S231P:graphics":"Placement(transformation(extent={{-80,-60},{-60,-40}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.y"}],"S231P:isConditionalComponent":true,"S231P:label":"co2Con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_winSen","S231P:description":"Constant false","S231P:graphics":"Placement(transformation(extent={{-180,280},{-160,300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con.y"}],"S231P:isConditionalComponent":true,"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_occSen","S231P:description":"Constant true","S231P:graphics":"Placement(transformation(extent={{-280,220},{-260,240}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1.y"}],"S231P:isConditionalComponent":true,"S231P:label":"con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.con1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Cooling state","S231P:graphics":"Placement(transformation(extent={{-280,-240},{-260,-220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta.y"}],"S231P:isConditionalComponent":true,"S231P:label":"cooSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.cooling"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.cooSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Maximum cooling airflw set point minus parallel fan airflow","S231P:graphics":"Placement(transformation(extent={{-220,-260},{-200,-240}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.y"}],"S231P:isConditionalComponent":true,"S231P:label":"difCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Gain factor","S231P:graphics":"Placement(transformation(extent={{-100,220},{-80,240}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.y"}],"S231P:label":"gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.k","S231P:isFinal":true,"S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_CO2Sen","S231P:description":"Dummy gain for conditional input","S231P:graphics":"Placement(transformation(extent={{40,-10},{60,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.y"}],"S231P:isConditionalComponent":true,"S231P:label":"gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and (have_typTerUni or have_parFanPowUni)","S231P:description":"Constant value","S231P:graphics":"Placement(transformation(extent={{-160,-110},{-140,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal.y"}],"S231P:isConditionalComponent":true,"S231P:label":"hal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal.k","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.hal.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.x2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Check if the zone has CO2 sensor","S231P:graphics":"Placement(transformation(extent={{-260,160},{-240,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen.y"}],"S231P:label":"havCO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen.k","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.havCO2Sen.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_CO2Sen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_CO2Sen","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has occupancy sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_parFanPowUni","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has parallel fan-powered terminal unit and CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_parFanPowUni","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_SZVAV","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: it is single zone VAV AHU system with CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_SZVAV","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_typTerUni","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has typical terminal units and CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_typTerUni","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has window sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Check if it is in cooling state","S231P:graphics":"Placement(transformation(extent={{-220,-220},{-200,-200}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.y"}],"S231P:isConditionalComponent":true,"S231P:label":"inCooSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Check if it is in occupied mode","S231P:graphics":"Placement(transformation(extent={{-220,10},{-200,30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.y"}],"S231P:isConditionalComponent":true,"S231P:label":"inOccMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.booToRea.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"CO2 control loop","S231P:graphics":"Placement(transformation(extent={{-160,-80},{-140,-60}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.y"}],"S231P:isConditionalComponent":true,"S231P:label":"lin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.co2Con.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Max","S231P:accessSpecifier":"protected","S231P:description":"Find the larger input value","S231P:graphics":"Placement(transformation(extent={{-180,80},{-160,100}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.y"}],"S231P:label":"max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Maximum airflow set point for CO2","S231P:graphics":"Placement(transformation(extent={{-160,-220},{-140,-200}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.y"}],"S231P:isConditionalComponent":true,"S231P:label":"maxFloCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.f2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Not occupied","S231P:graphics":"Placement(transformation(extent={{-180,200},{-160,220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc.y"}],"S231P:label":"notOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Occupied mode","S231P:graphics":"Placement(transformation(extent={{-280,-20},{-260,0}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod.y"}],"S231P:isConditionalComponent":true,"S231P:label":"occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.occMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant one","S231P:graphics":"Placement(transformation(extent={{-220,-110},{-200,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one.y"}],"S231P:label":"one"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.x2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_CO2Sen","S231P:description":"Constant one","S231P:graphics":"Placement(transformation(extent={{-80,-270},{-60,-250}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2.y"}],"S231P:isConditionalComponent":true,"S231P:label":"one2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.one2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.ppmCO2","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Detected CO2 concentration","S231P:graphics":"Placement(transformation(extent={{-340,-90},{-300,-50}})),iconTransformation(extent={{-140,-50},{-100,-10}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.u"},"S231P:label":"ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.ppmCO2Set","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"CO2 concentration setpoint, in PPM","S231P:graphics":"Placement(transformation(extent={{-340,-50},{-300,-10}})),iconTransformation(extent={{-140,-20},{-100,20}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.x2"}],"S231P:label":"ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_occSen","S231P:description":"True: the zone is populated","S231P:graphics":"Placement(transformation(extent={{-340,190},{-300,230}})),iconTransformation(extent={{-140,40},{-100,80}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.notOcc.u"},"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_winSen","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"Placement(transformation(extent={{-340,230},{-300,270}})),iconTransformation(extent={{-140,70},{-100,110}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe.u"},"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-340,0},{-300,40}})),iconTransformation(extent={{-140,10},{-100,50}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inOccMod.u1"},"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.uZonSta","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Zone state","S231P:graphics":"Placement(transformation(extent={{-340,-230},{-300,-190}})),iconTransformation(extent={{-140,-80},{-100,-40}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.inCooSta.u1"},"S231P:label":"uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VAreMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for building area","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VCooMax_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow","S231P:value":{"@value":"0.025","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone minimum airflow setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VMinOA_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_SZVAV","S231P:description":"Zone minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{300,-320},{340,-280}})),iconTransformation(extent={{100,-110},{140,-70}})))","S231P:isConditionalComponent":true,"S231P:label":"VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VOccMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for occupants","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VOccZonMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"not have_SZVAV","S231P:description":"Occupied zone minimum airflow setpoint","S231P:graphics":"Placement(transformation(extent={{300,40},{340,80}})),iconTransformation(extent={{100,-50},{140,-10}})))","S231P:isConditionalComponent":true,"S231P:label":"VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VParFan_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Parallel fan airflow rate","S231P:graphics":"Placement(transformation(extent={{-340,-290},{-300,-250}})),iconTransformation(extent={{-140,-110},{-100,-70}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.u2"},"S231P:label":"VParFan_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonAbsMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone absolute minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{300,230},{340,270}})),iconTransformation(extent={{100,70},{140,110}})))","S231P:label":"VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonDesMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone design minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{300,110},{340,150}})),iconTransformation(extent={{100,40},{140,80}})))","S231P:label":"VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_winSen","S231P:description":"Window is open","S231P:graphics":"Placement(transformation(extent={{-180,240},{-160,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe.y"}],"S231P:isConditionalComponent":true,"S231P:label":"winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.winOpe.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.yCO2","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"CO2 control loop signal","S231P:graphics":"Placement(transformation(extent={{300,-70},{340,-30}})),iconTransformation(extent={{100,-80},{140,-40}})))","S231P:label":"yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant zero","S231P:graphics":"Placement(transformation(extent={{-280,-110},{-260,-90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer.y"}],"S231P:label":"zer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.lin.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.x1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant zero","S231P:graphics":"Placement(transformation(extent={{-100,270},{-80,290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1.y"}],"S231P:label":"zer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_CO2Sen","S231P:description":"Constant zero","S231P:graphics":"Placement(transformation(extent={{200,-90},{220,-70}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zer3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zer3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.yCO2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Zone absolute outdoor air minimum flow","S231P:graphics":"Placement(transformation(extent={{40,240},{60,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.y"}],"S231P:label":"zonAbsMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.f1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Zone absolute outdoor air minimum flow","S231P:graphics":"Placement(transformation(extent={{-20,200},{0,220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.y"}],"S231P:label":"zonAbsMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Zone absolute outdoor air minimum flow","S231P:graphics":"Placement(transformation(extent={{-80,160},{-60,180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.y"}],"S231P:label":"zonAbsMin2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zone minimum outdoor airflow for building area","S231P:graphics":"Placement(transformation(extent={{-280,270},{-260,290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin.y"}],"S231P:label":"zonAreOAMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin.k","S231P:isFinal":true,"S231P:value":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAreOAMin.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and (have_typTerUni or have_parFanPowUni)","S231P:description":"Zone cooling maximum airflow","S231P:graphics":"Placement(transformation(extent={{-280,-158},{-260,-138}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonCooMaxFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo.k","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonCooMaxFlo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.difCooMax.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.maxFloCO2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.f2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Zone design outdoor air minimum flow","S231P:graphics":"Placement(transformation(extent={{40,120},{60,140}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.y"}],"S231P:label":"zonDesMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonAbsMin2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.f2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Zone design outdoor air minimum flow","S231P:graphics":"Placement(transformation(extent={{-20,100},{0,120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.y"}],"S231P:label":"zonDesMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonDesMin.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zone minimum airflow","S231P:graphics":"Placement(transformation(extent={{-80,-10},{-60,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo.y"}],"S231P:label":"zonMinFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo.k","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonMinFlo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.f1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_SZVAV","S231P:description":"Zone occupied minimum flow","S231P:graphics":"Placement(transformation(extent={{240,50},{260,70}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonOccMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VOccZonMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"not have_SZVAV","S231P:description":"Zone occupied minimum flow","S231P:graphics":"Placement(transformation(extent={{180,30},{200,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonOccMin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_typTerUni","S231P:description":"Zone occupied minimum flow when the system has typical terminal units","S231P:graphics":"Placement(transformation(extent={{120,-150},{140,-130}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonOccMin2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_CO2Sen and have_parFanPowUni","S231P:description":"Zone occupied minimum flow when the system has parallel fan-powered terminal unit","S231P:graphics":"Placement(transformation(extent={{120,-200},{140,-180}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonOccMin3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:conditionalExpression":"have_SZVAV","S231P:description":"Zone minimum outdoor flow when it is the single zone VAV system","S231P:graphics":"Placement(transformation(extent={{120,-310},{140,-290}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.y"}],"S231P:isConditionalComponent":true,"S231P:label":"zonOccMin4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccMin4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.VMinOA_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zone minimum outdoor airflow for occupants","S231P:graphics":"Placement(transformation(extent={{-280,320},{-260,340}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin.y"}],"S231P:label":"zonOccOAMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin.k","S231P:isFinal":true,"S231P:value":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.zonOccOAMin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints.max1.u1"}}]}