{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delEntHis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delTOutHis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.use_enthalpy"}],"S231P:label":"Enable"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check supply fan status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":80},{\"x\":40,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-100},{\"x\":180,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.u1","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check if delay time has been passed after economizer being disabled","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-54},{\"x\":60,\"y\":-34}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.u2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"public","S231P:description":"Check freeze protection stage and zone state","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":12},{\"x\":80,\"y\":32}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.y"}],"S231P:label":"andEnaDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Integer constant, stage 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-118,\"y\":12},{\"x\":-98,\"y\":32}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt.y"}],"S231P:label":"conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.conInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delEntHis","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"public","S231P:description":"Delta between the enthalpy hysteresis high and low limits","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Hysteresis\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"use_enthalpy\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"delEntHis","S231P:value":1000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Small delay before closing the outdoor air damper to avoid pressure fluctuations","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-58},{\"x\":0,\"y\":-38}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.y"}],"S231P:label":"delOutDamOsc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.delayTime","S231P:isFinal":true,"S231P:value":"disDel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delOutDamOsc.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueDelay","S231P:accessSpecifier":"protected","S231P:description":"Keep return damper open to its physical maximum for a short period of time before closing the outdoor air damper and resuming the maximum return air damper position, per G36 Part N7","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-108},{\"x\":0,\"y\":-88}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.delayTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.y"}],"S231P:label":"delRetDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.delayTime","S231P:isFinal":true,"S231P:value":"retDamFulOpeTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delTOutHis","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"S231P:K"},"qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Delta between the temperature hysteresis high and low limit","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Hysteresis\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"delTOutHis","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.disDel","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Short time delay before closing the OA damper at disable to avoid pressure fluctuations","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Delays at disable\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"disDel","S231P:value":15},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Deactivates outdoor air enthalpy condition if there is no enthalpy sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":180},{\"x\":-140,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1.y"}],"S231P:label":"entSubst1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.entSubst1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOut","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"public","S231P:description":"Outdoor air enthalpy","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":152},{\"x\":-260,\"y\":192}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.u1"},"S231P:label":"hOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutCut","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"public","S231P:description":"OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":112},{\"x\":-260,\"y\":152}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.u2"},"S231P:label":"hOutCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutHig","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"protected","S231P:description":"Hysteresis block high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"hOutHigLimCutHig","S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hOutHigLimCutLow","@type":"S231P:Parameter","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis block low limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"hOutHigLimCutLow","S231P:value":"hOutHigLimCutHig -delEntHis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy hysteresis for both fixed and differential enthalpy cutoff conditions","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":140},{\"x\":-140,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.y"}],"S231P:label":"hysOutEnt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.uHigh","S231P:isFinal":true,"S231P:value":"hOutHigLimCutHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.uLow","S231P:isFinal":true,"S231P:value":"hOutHigLimCutLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air temperature hysteresis for both fixed and differential dry bulb temperature cutoff conditions","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":220},{\"x\":-140,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.y"}],"S231P:label":"hysOutTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.uHigh","S231P:isFinal":true,"S231P:value":"TOutHigLimCutHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.uLow","S231P:isFinal":true,"S231P:value":"TOutHigLimCutLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Logical block to check if the freeze protection is deactivated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-78,\"y\":32},{\"x\":-58,\"y\":52}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.y"}],"S231P:label":"intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.andEnaDis.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Keep maximum RA damper position at physical maximum for a short time period after disable signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-136},{\"x\":80,\"y\":-116}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.y"}],"S231P:label":"maxRetDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Keep minimum RA damper position at physical maximum for a short time period after disable","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-178},{\"x\":80,\"y\":-158}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.y"}],"S231P:label":"minRetDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-108},{\"x\":40,\"y\":-88}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not that starts the timer at disable signal ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-58},{\"x\":-40,\"y\":-38}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.not2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.delRetDam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if either the temperature or the enthalpy condition is satisfied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":182},{\"x\":-40,\"y\":202}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Set maximum OA damper position to minimum at disable (after a given time delay)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":82,\"y\":-78},{\"x\":102,\"y\":-58}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.y"}],"S231P:label":"outDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and3.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamFulOpeTim","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control\n    at disable to avoid pressure fluctuations","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Delays at disable\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"retDamFulOpeTim","S231P:value":180},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Set minimum RA damper position to maximum at disable","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-176},{\"x\":0,\"y\":-156}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.y"}],"S231P:label":"retDamSwitch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Add block determines difference between TOut and TOutCut","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":220},{\"x\":-180,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.y"}],"S231P:label":"sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutTem.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Add block determines difference between hOut and hOutCut","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":140},{\"x\":-180,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.y"}],"S231P:label":"sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.hysOutEnt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOut","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":232},{\"x\":-260,\"y\":272}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":110},{\"x\":-100,\"y\":150}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.u1"},"S231P:label":"TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutCut","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"OA temperature high limit cutoff. For differential dry bulb temperature condition use return air temperature measurement","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":192},{\"x\":-260,\"y\":232}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-100,\"y\":130}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.sub1.u2"},"S231P:label":"TOutCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutHig","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"S231P:K"},"qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"protected","S231P:description":"Hysteresis high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TOutHigLimCutHig","S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.TOutHigLimCutLow","@type":"S231P:Parameter","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis low limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TOutHigLimCutLow","S231P:value":"TOutHigLimCutHig -delTOutHis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","S231P:accessSpecifier":"public","S231P:description":"Economizer should not be enabled or disabled within 10 minutes of change","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":182},{\"x\":40,\"y\":202}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.trueHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.y"}],"S231P:label":"truFalHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.trueHoldDuration","S231P:isFinal":true,"S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.truFalHol.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.u1SupFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Supply fan proven on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":62},{\"x\":-260,\"y\":102}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.and1.u2"},"S231P:label":"u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uFreProSta","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Freeze protection stage status signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":22},{\"x\":-260,\"y\":62}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-10},{\"x\":-100,\"y\":30}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.intEqu.u1"},"S231P:label":"uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum outdoor air damper position, output from damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-58},{\"x\":-260,\"y\":-18}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u3"},"S231P:label":"uOutDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uOutDam_min","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper position, output from damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-98},{\"x\":-260,\"y\":-58}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.outDamSwitch.u1"},"S231P:label":"uOutDam_min","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum return air damper position, output from damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-178},{\"x\":-260,\"y\":-138}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-130},{\"x\":-100,\"y\":-90}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u1"}],"S231P:label":"uRetDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDam_min","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum return air damper position, output from damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-218},{\"x\":-260,\"y\":-178}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-150},{\"x\":-100,\"y\":-110}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.retDamSwitch.u3"},"S231P:label":"uRetDam_min","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.uRetDamPhy_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Physical maximum return air damper position, output from damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-138},{\"x\":-260,\"y\":-98}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-100,\"y\":-70}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.maxRetDamSwitch.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.minRetDamSwitch.u1"}],"S231P:label":"uRetDamPhy_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.use_enthalpy","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Set to true to evaluate outdoor air (OA) enthalpy in addition to temperature","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Conditional\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"use_enthalpy","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yOutDam_max","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum outdoor air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":22},{\"x\":280,\"y\":62}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":80},{\"x\":140,\"y\":120}]}}}","S231P:label":"yOutDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_max","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum return air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-38},{\"x\":280,\"y\":2}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"yRetDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable.yRetDam_min","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum return air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-98},{\"x\":280,\"y\":-58}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-120},{\"x\":140,\"y\":-80}]}}}","S231P:label":"yRetDam_min","S231P:max":1,"S231P:min":0}]}