{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.incVOutSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.minVOutSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMin_flow"}],"S231P:label":"Controller_Disable"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller","S231P:accessSpecifier":"public","S231P:description":"Multi zone VAV AHU economizer ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":0},{\"x\":40,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.minOAConTyp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.VOut_flow_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.VOutMinSet_flow_normalized"}],"S231P:label":"eco"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.buiPreCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.minOAConTyp","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.minOADes","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Controller","S231P:accessSpecifier":"public","S231P:description":"Multi zone VAV AHU economizer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-40},{\"x\":120,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.hAirOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.minOAConTyp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.VOut_flow_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.VOutMinSet_flow_normalized"}],"S231P:label":"eco1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.buiPreCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.minOAConTyp","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.minOADes","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.SingleDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fan is on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-80},{\"x\":-60,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta.y"}],"S231P:label":"fanSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.fanSta.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.u1SupFan"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Freeze protection status is 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-130},{\"x\":-100,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta.y"}],"S231P:label":"freProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Freeze protection stage is 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-130},{\"x\":40,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.y"}],"S231P:label":"freProSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy is below the cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-10},{\"x\":-100,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.y"}],"S231P:label":"hOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.k","S231P:isFinal":true,"S231P:value":"hOutCutoff -40000"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.hAirOut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.hOutCutoff","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"hOutCutoff","S231P:value":65100},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.incVOutSet_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"protected","S231P:description":"Maximum volumetric airflow increase during the example simulation","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incVOutSet_flow","S231P:value":"(minVOutSet_flow -VOutMin_flow)*2.2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.minVOutSet_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"protected","S231P:description":"Example volumetric airflow setpoint, 15cfm/occupant, 100 occupants","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"minVOutSet_flow","S231P:value":{"@value":"0.71","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"AHU operation mode is Occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-110},{\"x\":-60,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod.y"}],"S231P:label":"opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.opeMod.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uOpeMod"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air temperature is below the cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":90},{\"x\":-100,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.y"}],"S231P:label":"TOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.k","S231P:isFinal":true,"S231P:value":"TOutCutoff -30"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.TOut"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.TOutCutoff","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"protected","S231P:description":"Outdoor temperature high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TOutCutoff","S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"protected","S231P:description":"Supply air temperature control signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":30},{\"x\":-100,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.y"}],"S231P:label":"uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.height","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.offset","S231P:isFinal":true,"S231P:value":-1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.uTSup.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.uTSup"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"protected","S231P:description":"Measured outdoor air volumetric airflow","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":70},{\"x\":-60,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.y"}],"S231P:label":"VOut_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.height","S231P:isFinal":true,"S231P:value":"incVOutSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.offset","S231P:isFinal":true,"S231P:value":"VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOut_flow.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.VOut_flow_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.VOut_flow_normalized"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMin_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"protected","S231P:description":"Minimal measured volumetric airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOutMin_flow","S231P:value":{"@value":"0.61","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Outdoor airflow rate setpoint, example assumes 15cfm/occupant and 100 occupants","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":110},{\"x\":-60,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow.y"}],"S231P:label":"VOutMinSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow.k","S231P:isFinal":true,"S231P:value":"minVOutSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSet_flow.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco.VOutMinSet_flow_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Validation.Controller_Disable.eco1.VOutMinSet_flow_normalized"}]}]}