{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.freSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.have_frePro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Thys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMin"}],"S231P:label":"FreezeProtection"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Disable return fan when in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-290},{\"x\":340,\"y\":-270}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Disable supply fan when in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-150},{\"x\":340,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Disable relief fan when in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-430},{\"x\":340,\"y\":-410}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.buiPreCon","S231P:accessSpecifier":"public","S231P:description":"Type of building pressure control system","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"buiPreCon","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fully closed damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":610},{\"x\":60,\"y\":630}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fully open damper or valve position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":310},{\"x\":-120,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.y"}],"S231P:label":"con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":50},{\"x\":-300,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.y"}],"S231P:label":"con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero constant","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":48},{\"x\":-120,\"y\":68}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.y"}],"S231P:label":"con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-670},{\"x\":-120,\"y\":-650}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.y"}],"S231P:label":"con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.k","S231P:isFinal":true,"S231P:value":"273.15 +27"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_s"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"False","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":530},{\"x\":-20,\"y\":550}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.y"}],"S231P:label":"con5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Minimum hot-water plant requests","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":830},{\"x\":0,\"y\":850}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.y"}],"S231P:label":"conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.k","S231P:isFinal":true,"S231P:value":"minHotWatReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Level 3 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":340},{\"x\":60,\"y\":360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.y"}],"S231P:label":"conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.k","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Dummy constant","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-820},{\"x\":380,\"y\":-800}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.y"}],"S231P:label":"conInt10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero request","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":780},{\"x\":0,\"y\":800}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.y"}],"S231P:label":"conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Minimum hot-water plant requests","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-782},{\"x\":-120,\"y\":-762}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.y"}],"S231P:label":"conInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.k","S231P:isFinal":true,"S231P:value":"minHotWatReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Level 2 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-842},{\"x\":-120,\"y\":-822}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.y"}],"S231P:label":"conInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Level 0 alarm","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":278},{\"x\":60,\"y\":298}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.y"}],"S231P:label":"conInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Stage 2 freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":620},{\"x\":180,\"y\":640}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.y"}],"S231P:label":"conInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.k","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Stage 1 freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":830},{\"x\":160,\"y\":850}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.y"}],"S231P:label":"conInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Stage 0 freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":730},{\"x\":160,\"y\":750}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.y"}],"S231P:label":"conInt8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Dummy constant","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":360},{\"x\":400,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.y"}],"S231P:label":"conInt9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoi","S231P:accessSpecifier":"public","S231P:description":"Cooling coil type","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:label":"cooCoi","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cooling coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-590},{\"x\":140,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.y"}],"S231P:label":"cooCoiVal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Warning of disabling minimum ventilation ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":452},{\"x\":400,\"y\":472}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.u"}],"S231P:label":"disMinVenWar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.message","S231P:isFinal":true,"S231P:value":"Warning: minimum ventilation was interrupted by freeze protection!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"Clear the latch to end the stage 1 freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":592},{\"x\":-240,\"y\":612}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.y"}],"S231P:label":"endStaOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"Clear the latch to end the stage 2 freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":412},{\"x\":-200,\"y\":432}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.y"}],"S231P:label":"endStaTwo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.FallingEdge","S231P:accessSpecifier":"protected","S231P:description":"Reset the freeze protection by the physical reset switch in freeze stat","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":120},{\"x\":-200,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.y"}],"S231P:label":"falEdg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.freSta","S231P:accessSpecifier":"public","S231P:description":"Type of freeze stat","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"freSta","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-650},{\"x\":340,\"y\":-630}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.y"}],"S231P:label":"gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-620},{\"x\":140,\"y\":-600}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.y"}],"S231P:label":"gai1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-120},{\"x\":-220,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.y"}],"S231P:label":"gai10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-280},{\"x\":-240,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.y"}],"S231P:label":"gai11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-420},{\"x\":-240,\"y\":-400}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.y"}],"S231P:label":"gai12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-560},{\"x\":-240,\"y\":-540}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.y"}],"S231P:label":"gai13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-640},{\"x\":-240,\"y\":-620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.y"}],"S231P:label":"gai14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-740},{\"x\":-240,\"y\":-720}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.y"}],"S231P:label":"gai15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-540},{\"x\":140,\"y\":-520}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.y"}],"S231P:label":"gai2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-400},{\"x\":140,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.y"}],"S231P:label":"gai3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":120},{\"x\":340,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.y"}],"S231P:label":"gai4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":40},{\"x\":340,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.y"}],"S231P:label":"gai5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-40},{\"x\":340,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.y"}],"S231P:label":"gai6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-260},{\"x\":140,\"y\":-240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.y"}],"S231P:label":"gai7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-60},{\"x\":-220,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.y"}],"S231P:label":"gai8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling the conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-90},{\"x\":-220,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.y"}],"S231P:label":"gai9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if supply air temperature is greater than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":600},{\"x\":-360,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.h","S231P:isFinal":true,"S231P:value":"Thys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.t","S231P:isFinal":true,"S231P:value":"273.15 +7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.have_frePro","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: enable freeze protection","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_frePro","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi","S231P:accessSpecifier":"public","S231P:description":"Heating coil type","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"heaCoi","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Heating coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":660},{\"x\":140,\"y\":680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.y"}],"S231P:label":"heaCoi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon","S231P:accessSpecifier":"public","S231P:description":"Heating coil controller","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"heaCoiCon","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID","S231P:accessSpecifier":"protected","S231P:description":"Heating coil control in stage 1 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":680},{\"x\":-300,\"y\":700}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.y"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMin"}],"S231P:label":"heaCoiCon1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.controllerType","S231P:isFinal":true,"S231P:value":"heaCoiCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.k","S231P:isFinal":true,"S231P:value":"k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Td","S231P:isFinal":true,"S231P:value":"Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Ti","S231P:isFinal":true,"S231P:value":"Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMax","S231P:isFinal":true,"S231P:value":"yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMin","S231P:isFinal":true,"S231P:value":"yMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID","S231P:accessSpecifier":"protected","S231P:description":"Heating coil control when it is in stage 3 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-670},{\"x\":60,\"y\":-650}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.y"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMin"}],"S231P:label":"heaCoiMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.controllerType","S231P:isFinal":true,"S231P:value":"heaCoiCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.k","S231P:isFinal":true,"S231P:value":"k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Td","S231P:isFinal":true,"S231P:value":"Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Ti","S231P:isFinal":true,"S231P:value":"Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMax","S231P:isFinal":true,"S231P:value":"yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMin","S231P:isFinal":true,"S231P:value":"yMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Heating coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-710},{\"x\":340,\"y\":-690}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.y"}],"S231P:label":"heaCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","S231P:accessSpecifier":"protected","S231P:description":"Stage in stage 2 freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":452},{\"x\":-280,\"y\":472}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.falseHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.trueHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.y"}],"S231P:label":"holSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.falseHoldDuration","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.trueHoldDuration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Hot water plant request in stage 1 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":802},{\"x\":80,\"y\":822}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.y"}],"S231P:label":"hotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Hot water plant request in stage 3 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-790},{\"x\":340,\"y\":-770}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.y"}],"S231P:label":"hotWatPlaReq3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Alarm when it is in stage 2 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":310},{\"x\":140,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.y"}],"S231P:label":"intSwi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":310},{\"x\":400,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.y"}],"S231P:label":"intSwi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-850},{\"x\":340,\"y\":-830}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.y"}],"S231P:label":"intSwi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":570},{\"x\":340,\"y\":590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.y"}],"S231P:label":"intSwi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Switch","S231P:accessSpecifier":"protected","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":260,\"y\":760},{\"x\":280,\"y\":780}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.y"}],"S231P:label":"intSwi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.k","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Gain of coil controller","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"k","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"Stay in stage 1 freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":802},{\"x\":-40,\"y\":822}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.y"}],"S231P:label":"lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"Stay in stage 3 freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":150},{\"x\":-120,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.y"}],"S231P:label":"lat1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"Stay in stage 2 freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":452},{\"x\":-160,\"y\":472}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.y"}],"S231P:label":"lat2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.LessThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if supply air temperature is less than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-360,\"y\":810},{\"x\":-340,\"y\":830}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.y"}],"S231P:label":"lesThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.h","S231P:isFinal":true,"S231P:value":"Thys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.t","S231P:isFinal":true,"S231P:value":"273.15 +4.4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.LessThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if supply air temperature is less than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":460},{\"x\":-360,\"y\":480}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.y"}],"S231P:label":"lesThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.h","S231P:isFinal":true,"S231P:value":"Thys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.t","S231P:isFinal":true,"S231P:value":"273.15 +3.3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.LessThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if supply air temperature is less than threshold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-360,\"y\":200},{\"x\":-340,\"y\":220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.y"}],"S231P:label":"lesThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.h","S231P:isFinal":true,"S231P:value":"Thys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.t","S231P:isFinal":true,"S231P:value":"273.15 +1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Max","S231P:accessSpecifier":"protected","S231P:description":"Higher of supply air and mixed air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-700},{\"x\":-280,\"y\":-680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.y"}],"S231P:label":"max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_m"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Minimum heating hot-water plant request to active the heating plant","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Integer"},"S231P:label":"minHotWatReq","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOADes","S231P:accessSpecifier":"public","S231P:description":"Design of minimum outdoor air and economizer function","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"minOADes","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Minimum outdoor air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-10},{\"x\":340,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.y"}],"S231P:label":"minOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Switch","S231P:accessSpecifier":"protected","S231P:description":"Minimum outdoor air damper command on position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-80},{\"x\":340,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.y"}],"S231P:label":"minOutDam1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Minimum outdoor air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":540},{\"x\":140,\"y\":560}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.y"}],"S231P:label":"minOutDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Switch","S231P:accessSpecifier":"protected","S231P:description":"Minimum outdoor air damper command on position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":510},{\"x\":140,\"y\":530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.y"}],"S231P:label":"minOutDam3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Minimum ventilation when in stage 1 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":730},{\"x\":80,\"y\":750}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.y"}],"S231P:label":"minVen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"The output is normally false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-360,\"y\":120},{\"x\":-340,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.y"}],"S231P:label":"norFal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Not in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-170},{\"x\":180,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.y"}],"S231P:label":"norSta1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Not in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-450},{\"x\":180,\"y\":-430}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.y"}],"S231P:label":"norSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Not in stage 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-310},{\"x\":180,\"y\":-290}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.y"}],"S231P:label":"norSta3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":210},{\"x\":140,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":452},{\"x\":140,\"y\":472}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-470},{\"x\":340,\"y\":-450}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Start stage 1 freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":802},{\"x\":-140,\"y\":822}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-330},{\"x\":340,\"y\":-310}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.y"}],"S231P:label":"or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-110},{\"x\":340,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.y"}],"S231P:label":"or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Dummy block for enabling and disabling conditional connection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-190},{\"x\":340,\"y\":-170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.y"}],"S231P:label":"or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it should be in stage 3 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":232},{\"x\":-260,\"y\":252}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.y"}],"S231P:label":"or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it should be in stage 3 mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":190},{\"x\":-200,\"y\":210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.y"}],"S231P:label":"or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air damper","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":70},{\"x\":340,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.y"}],"S231P:label":"outDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":590},{\"x\":140,\"y\":610}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.y"}],"S231P:label":"outDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Relief fan speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-510},{\"x\":140,\"y\":-490}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.y"}],"S231P:label":"relFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Return air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":150},{\"x\":340,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.y"}],"S231P:label":"retDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Return air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":408},{\"x\":140,\"y\":428}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.y"}],"S231P:label":"retDam2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Return fan speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-370},{\"x\":140,\"y\":-350}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.y"}],"S231P:label":"retFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Unit shut down warning","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":210},{\"x\":400,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.u"}],"S231P:label":"shuDowWar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.message","S231P:isFinal":true,"S231P:value":"Warning: the unit is shut down by freeze protection!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Supply fan speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-230},{\"x\":140,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.y"}],"S231P:label":"supFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Supply air temperature setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":680},{\"x\":-360,\"y\":700}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.y"}],"S231P:label":"supTemSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.k","S231P:isFinal":true,"S231P:value":"273.15 +6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_s"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured mixed air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-716},{\"x\":-440,\"y\":-676}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-210},{\"x\":-100,\"y\":-170}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u2"},"S231P:label":"TAirMix"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured supply air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":310},{\"x\":-440,\"y\":350}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":30},{\"x\":-100,\"y\":70}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u1"}],"S231P:label":"TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Td","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro and ([object Object])\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Td","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Thys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Hysteresis for checking temperature difference","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Thys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Ti","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro and ([object Object])\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Ti","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if the supply air temperature has been lower than threshold value for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":810},{\"x\":-280,\"y\":830}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.u"}],"S231P:label":"tim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if the supply air temperature has been lower than threshold value for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":600},{\"x\":-300,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.u"}],"S231P:label":"tim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if the supply air temperature has been lower than threshold value for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":460},{\"x\":-320,\"y\":480}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.u"}],"S231P:label":"tim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if the supply air temperature has been lower than threshold value for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":240},{\"x\":-300,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.u"}],"S231P:label":"tim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.t","S231P:isFinal":true,"S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if the supply air temperature has been lower than threshold value for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":200},{\"x\":-300,\"y\":220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.u"}],"S231P:label":"tim4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check if it has been in stage 2 for sufficient long time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":420},{\"x\":-240,\"y\":440}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.u"}],"S231P:label":"tim5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.t","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":110},{\"x\":-440,\"y\":150}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":0},{\"x\":-100,\"y\":40}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.u"},"S231P:label":"u1FreSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper command on position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":500},{\"x\":-440,\"y\":540}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":70},{\"x\":-100,\"y\":110}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u2"}],"S231P:label":"u1MinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Relief fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-480},{\"x\":-440,\"y\":-440}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-140},{\"x\":-100,\"y\":-100}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u2"}],"S231P:label":"u1RelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Return fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-340},{\"x\":-440,\"y\":-300}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u2"}],"S231P:label":"u1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Freeze protection reset signal from software switch","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":0},{\"x\":-440,\"y\":40}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"},"S231P:label":"u1SofSwiRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Supply fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-200},{\"x\":-440,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-50},{\"x\":-100,\"y\":-10}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u2"}],"S231P:label":"u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Cooling coil commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-608},{\"x\":-440,\"y\":-568}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-190},{\"x\":-100,\"y\":-150}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.u"}],"S231P:label":"uCooCoi","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Heating coil commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":620},{\"x\":-440,\"y\":660}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":120},{\"x\":-100,\"y\":160}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u3"}],"S231P:label":"uHeaCoi","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":540},{\"x\":-440,\"y\":580}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-100,\"y\":130}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u3"}],"S231P:label":"uMinOutDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Economizer outdoor air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":700},{\"x\":-440,\"y\":740}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":150},{\"x\":-100,\"y\":190}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u3"}],"S231P:label":"uOutDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum economizer damper position limit as returned by the damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":740},{\"x\":-440,\"y\":780}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":170},{\"x\":-100,\"y\":210}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u1"},"S231P:label":"uOutDamPosMin","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Relief fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-528},{\"x\":-440,\"y\":-488}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-160},{\"x\":-100,\"y\":-120}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u3"}],"S231P:label":"uRelFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Economizer return air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":370},{\"x\":-440,\"y\":410}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":50},{\"x\":-100,\"y\":90}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u3"}],"S231P:label":"uRetDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-388},{\"x\":-440,\"y\":-348}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-120},{\"x\":-100,\"y\":-80}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u3"}],"S231P:label":"uRetFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Supply fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-480,\"y\":-248},{\"x\":-440,\"y\":-208}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-100,\"y\":-30}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u3"}],"S231P:label":"uSupFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Commanded on to energize chilled water pump","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":240},{\"x\":480,\"y\":280}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":170},{\"x\":140,\"y\":210}]}}}","S231P:label":"y1EneCHWPum"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper command on position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-90},{\"x\":480,\"y\":-50}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":70},{\"x\":140,\"y\":110}]}}}","S231P:label":"y1MinOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True: 2-position relief damper is commanded open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-480},{\"x\":480,\"y\":-440}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}","S231P:label":"y1RelDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Relief fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-440},{\"x\":480,\"y\":-400}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-60},{\"x\":140,\"y\":-20}]}}}","S231P:label":"y1RelFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Return fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-300},{\"x\":480,\"y\":-260}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-10},{\"x\":140,\"y\":30}]}}}","S231P:label":"y1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Supply fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-160},{\"x\":480,\"y\":-120}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}","S231P:label":"y1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-860},{\"x\":480,\"y\":-820}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-210},{\"x\":140,\"y\":-170}]}}}","S231P:label":"yAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Cooling coil commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-600},{\"x\":480,\"y\":-560}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-120},{\"x\":140,\"y\":-80}]}}}","S231P:label":"yCooCoi","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Freeze protection stage index","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":300},{\"x\":480,\"y\":340}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-170},{\"x\":140,\"y\":-130}]}}}","S231P:label":"yFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Heating coil commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-720},{\"x\":480,\"y\":-680}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-140},{\"x\":140,\"y\":-100}]}}}","S231P:label":"yHeaCoi","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Request to heating hot-water plant","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-800},{\"x\":480,\"y\":-760}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-190},{\"x\":140,\"y\":-150}]}}}","S231P:label":"yHotWatPlaReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMax","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Upper limit of output","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"yMax","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMin","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Lower limit of output","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating coil controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"([object Object]) and have_frePro\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"yMin","S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-20},{\"x\":480,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":90},{\"x\":140,\"y\":130}]}}}","S231P:label":"yMinOutDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Outdoor air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":60},{\"x\":480,\"y\":100}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":120},{\"x\":140,\"y\":160}]}}}","S231P:label":"yOutDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Relief fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-520},{\"x\":480,\"y\":-480}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-80},{\"x\":140,\"y\":-40}]}}}","S231P:label":"yRelFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":140},{\"x\":480,\"y\":180}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":140},{\"x\":140,\"y\":180}]}}}","S231P:label":"yRetDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-380},{\"x\":480,\"y\":-340}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-30},{\"x\":140,\"y\":10}]}}}","S231P:label":"yRetFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Supply fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-240},{\"x\":480,\"y\":-200}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":20},{\"x\":140,\"y\":60}]}}}","S231P:label":"ySupFan","S231P:max":1,"S231P:min":0}]}