{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VAirOut_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncDesOutAir_flow"}],"S231P:label":"AHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"public","S231P:description":"Sum of the breathing zone outdoor airflow","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":70},{\"x\":-160,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.y"}],"S231P:label":"add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"public","S231P:description":"Add parameter","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-30},{\"x\":20,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.y"}],"S231P:label":"addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.p","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Design total outdoor airflow rate ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":50},{\"x\":140,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir.y"}],"S231P:label":"desOutAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir.k","S231P:isFinal":true,"S231P:value":"VDesTotOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.desOutAir.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"public","S231P:description":"First input divided by second input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-30},{\"x\":-20,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.y"}],"S231P:label":"div1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.addPar.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"public","S231P:description":"Division","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-10},{\"x\":140,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.y"}],"S231P:label":"div2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Effective minimum outdoor airflow setpoint, normalized by the design total outdoor airflow rate ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-80},{\"x\":260,\"y\":-40}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-50},{\"x\":140,\"y\":-10}]}}}","S231P:label":"effOutAir_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"public","S231P:description":"Gain, used to avoid division by zero if the flow rate is smaller than 0.1%","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-30},{\"x\":-100,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.y"}],"S231P:label":"gaiDivZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.k","S231P:isFinal":true,"S231P:value":{"@value":"0.001","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Max","S231P:accessSpecifier":"public","S231P:description":"Avoid devide by zero","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-50},{\"x\":-60,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.y"}],"S231P:label":"max1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Max","S231P:accessSpecifier":"public","S231P:description":"Avoid devide by zero","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-50},{\"x\":100,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.y"}],"S231P:label":"max2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"public","S231P:description":"Uncorrected minimum outdoor airflow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":50},{\"x\":-80,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.y"}],"S231P:label":"min1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.div2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"public","S231P:description":"Uncorrected minimum outdoor airflow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":20},{\"x\":200,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.y"}],"S231P:label":"min2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.minOADes","S231P:accessSpecifier":"public","S231P:description":"Type of outdoor air section","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Economizer design\\\"\"}}}}}]}}","S231P:label":"minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Near zero value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-80},{\"x\":20,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer.y"}],"S231P:label":"neaZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer.k","S231P:isFinal":true,"S231P:value":{"@value":"0.0001","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.neaZer.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"public","S231P:description":"Normalization for outdoor air flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-110},{\"x\":180,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.y"}],"S231P:label":"norVOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"public","S231P:description":"Normalization for minimum outdoor air flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-70},{\"x\":180,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.y"}],"S231P:label":"norVOutMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOutMin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.effOutAir_normalized"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.outAir_normalized","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Normalized outdoor airflow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-120},{\"x\":260,\"y\":-80}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}","S231P:label":"outAir_normalized"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Current system ventilation efficiency","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-50},{\"x\":60,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.y"}],"S231P:label":"sysVenEff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Uncorrected design outdoor airflow rate, including diversity where applicable","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":0},{\"x\":-160,\"y\":20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir.y"}],"S231P:label":"uncDesOutAir"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir.k","S231P:isFinal":true,"S231P:value":"VUncDesOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uncDesOutAir.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.gaiDivZer.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.min1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.uOutAirFra_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum zone outdoor air fraction","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-90},{\"x\":-220,\"y\":-50}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.sysVenEff.u2"},"S231P:label":"uOutAirFra_max","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VAirOut_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Measured outdoor air volumetric flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-130},{\"x\":-220,\"y\":-90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.norVOut.u1"},"S231P:label":"VAirOut_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VDesTotOutAir_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Design total outdoor airflow rate. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User's Manual","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Nominal condition\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VDesTotOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VEffAirOut_flow_min","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Effective minimum outdoor airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":10},{\"x\":260,\"y\":50}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":10},{\"x\":140,\"y\":50}]}}}","S231P:label":"VEffAirOut_flow_min","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjAreBreZon_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Sum of the adjusted area component breathing zone flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":40},{\"x\":-220,\"y\":80}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":20},{\"x\":-100,\"y\":60}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.u2"},"S231P:label":"VSumAdjAreBreZon_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumAdjPopBreZon_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Sum of the adjusted population component breathing zone flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":70},{\"x\":-220,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.add2.u1"},"S231P:label":"VSumAdjPopBreZon_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VSumZonPri_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Sum of the zone primary airflow rates for all zones in all zone groups that are in occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-60},{\"x\":-220,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.max1.u2"},"S231P:label":"VSumZonPri_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncDesOutAir_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Uncorrected design outdoor airflow rate, including diversity where applicable. It can be determined using the 62MZCalc spreadsheet from ASHRAE 62.1 User's Manual","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Nominal condition\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VUncDesOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU.VUncOutAir_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Uncorrected minimum outdoor airflow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":70},{\"x\":260,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}","S231P:label":"VUncOutAir_flow","S231P:min":0}]}