{"within":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.Validation","class_definition":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"OutdoorAirFlow","description_string":"Validate the sequences of setting AHU level minimum outdoor airflow rate","composition":{"element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU","component_list":[{"declaration":{"identifier":"ahu","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"minOADes","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VUncDesOutAir_flow","modification":{"equal":true,"expression":{"simple_expression":"1.2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VDesTotOutAir_flow","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"AHU level minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-10},{"x":80,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.SumZone","component_list":[{"declaration":{"identifier":"zonToAhu","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nZon","modification":{"equal":true,"expression":{"simple_expression":"nZon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nGro","modification":{"equal":true,"expression":{"simple_expression":"nGro"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonGroMat","modification":{"equal":true,"expression":{"simple_expression":"zonGroMat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonGroMatTra","modification":{"equal":true,"expression":{"simple_expression":"zonGroMatTra"}}}}}]}},"description":{"description_string":"From zone level to AHU level","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-10},{"x":40,"y":10}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nZon","modification":{"equal":true,"expression":{"simple_expression":"4"}}},"description":{"description_string":"Total number of zones"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"nGro","modification":{"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Total number of groups"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"zonGroMat","array_subscripts":[{"expression":{"simple_expression":"nGro"}},{"expression":{"simple_expression":"nZon"}}],"modification":{"equal":true,"expression":{"simple_expression":"{{1,1,0,0},{0,0,1,1}}"}}},"description":{"description_string":"Zone matrix with zone group as row index and zone as column index. It flags which zone is grouped in which zone group"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"zonGroMatTra","array_subscripts":[{"expression":{"simple_expression":"nZon"}},{"expression":{"simple_expression":"nGro"}}],"modification":{"equal":true,"expression":{"simple_expression":"{{1,0},{1,0},{0,1},{0,1}}"}}},"description":{"description_string":"Transpose of the zone matrix"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"opeMod","array_subscripts":[{"expression":{"simple_expression":"nGro"}}],"modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"{Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied,Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied}"}}}}}]}},"description":{"description_string":"AHU operation mode is Occupied","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":70},{"x":-60,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"adjPopFlo","array_subscripts":[{"expression":{"simple_expression":"nZon"}}],"modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"{0.1,0.12,0.2,0.15}"}}}}}]}},"description":{"description_string":"Adjusted population component flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":30},{"x":-60,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"adjAreFlo","array_subscripts":[{"expression":{"simple_expression":"nZon"}}],"modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"{0.08,0.1,0.15,0.1}"}}}}}]}},"description":{"description_string":"Adjusted area component flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-10},{"x":-60,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"priFlo","array_subscripts":[{"expression":{"simple_expression":"nZon"}}],"modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"{0.3,0.25,0.4,0.5}"}}}}}]}},"description":{"description_string":"Measured zone primary airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-50},{"x":-60,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"minOAFlo","array_subscripts":[{"expression":{"simple_expression":"nZon"}}],"modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"{0.2,0.21,0.35,0.25}"}}}}}]}},"description":{"description_string":"Minimum outdoor airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-90},{"x":-60,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"outAirFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Adjusted area component flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-80},{"x":40,"y":-60}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"adjPopFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjPopBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":40},{"x":-10,"y":40},{"x":-10,"y":4},{"x":18,"y":4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"adjAreFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjAreBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":0},{"x":18,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"priFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VZonPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-40},{"x":-10,"y":-40},{"x":-10,"y":-4},{"x":18,"y":-4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"opeMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":80},{"x":0,"y":80},{"x":0,"y":9},{"x":18,"y":9}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minOAFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VMinOA_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-80},{"x":0,"y":-80},{"x":0,"y":-8},{"x":18,"y":-8}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumAdjPopBreZon_flow"}],"to":[{"dot_op":false,"identifier":"ahu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumAdjPopBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":8},{"x":50,"y":8},{"x":50,"y":8},{"x":58,"y":8}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumAdjAreBreZon_flow"}],"to":[{"dot_op":false,"identifier":"ahu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumAdjAreBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":4},{"x":50,"y":4},{"x":50,"y":4},{"x":58,"y":4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumZonPri_flow"}],"to":[{"dot_op":false,"identifier":"ahu"},{"dot_op":true},{"dot_op":false,"identifier":"VSumZonPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-4},{"x":50,"y":-4},{"x":50,"y":0},{"x":58,"y":0}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonToAhu"},{"dot_op":true},{"dot_op":false,"identifier":"uOutAirFra_max"}],"to":[{"dot_op":false,"identifier":"ahu"},{"dot_op":true},{"dot_op":false,"identifier":"uOutAirFra_max"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-8},{"x":50,"y":-8},{"x":50,"y":-4},{"x":58,"y":-4}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"outAirFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"ahu"},{"dot_op":true},{"dot_op":false,"identifier":"VAirOut_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-70},{"x":54,"y":-70},{"x":54,"y":-8},{"x":58,"y":-8}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"experiment","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"StopTime","modification":{"equal":true,"expression":{"simple_expression":"3600"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Tolerance","modification":{"equal":true,"expression":{"simple_expression":"0.000001"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__Dymola_Commands","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"file","modification":{"equal":true,"expression":{"simple_expression":"\"modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/OutdoorAirFlow/ASHRAE62_1/Validation/OutdoorAirFlow.mos\""}},"description_string":"Simulate and plot"}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis model shows how to compose the subsequences to find the minimum outdoor\nairflow setpoint of an AHU unit that serves three zones.\n</p>\n<ul>\n<li>\nThe block <code>zonToAhu</code> which instantiates\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.SumZone\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.SumZone</a>,\nfinds the sum and maximum of the zone level setpoints.\n</li>\n<li>\nThe AHU level minimum outdoor airflow setpoint is then specified by block <code>ahu</code>.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU\\\">\nBuildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.ASHRAE62_1.AHU</a>.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nMarch 14, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":60},{"x":64,"y":0},{"x":-36,"y":-60},{"x":-36,"y":60}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/OutdoorAirFlow/ASHRAE62_1/Validation/OutdoorAirFlow.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/OutdoorAirFlow/ASHRAE62_1/Validation/OutdoorAirFlow.mo","checksum":"48d9120948a247846a761bca78c00e37"}