{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1MinOutAirDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conTyp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Ti"}],"S231P:label":"ReturnFanDirectPressure"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 0.5","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":150},{\"x\":20,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con.k","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.x1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":170},{\"x\":-80,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne.y"}],"S231P:label":"conOne"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conOne.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.u_s"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID","S231P:accessSpecifier":"public","S231P:description":"Building static pressure controller","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":170},{\"x\":-40,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.y"}],"S231P:label":"conP"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.controllerType","S231P:isFinal":true,"S231P:value":"conTyp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.k","S231P:isFinal":true,"S231P:value":"k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.Td","S231P:isFinal":true,"S231P:value":"Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.Ti","S231P:isFinal":true,"S231P:value":"Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conTyp","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Pressure controller\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"conTyp","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_max","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return fan speed when providing the maximum return fan discharge static pressure difference","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"disSpe_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.disSpe_min","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return fan speed when providing the minimum return fan discharge static pressure difference","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"disSpe_min","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Divide","S231P:accessSpecifier":"public","S231P:description":"Normalized the control error","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":110},{\"x\":-60,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.y"}],"S231P:label":"div"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.conP.u_m"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"S231P:Pa"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Building static pressure difference, relative to ambient (positive if pressurized)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":120},{\"x\":-140,\"y\":160}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:label":"dpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSet","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:PressureDifference"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Building static pressure difference relative to ambient (positive to pressurize the building)","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dpBuiSet","S231P:max":30,"S231P:value":12},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Building pressure setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-130,\"y\":100},{\"x\":-110,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi.y"}],"S231P:label":"dpBuiSetPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi.k","S231P:isFinal":true,"S231P:value":"dpBuiSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBuiSetPoi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"S231P:Pa"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Return fan discharge static pressure setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-40},{\"x\":160,\"y\":0}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-40},{\"x\":140,\"y\":0}]}}}","S231P:label":"dpDisSet","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check if the relief damper should be enabled","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":80},{\"x\":-20,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.y"}],"S231P:label":"enaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.k","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Gain, normalized using dpBuiSet","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Pressure controller\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"k","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"public","S231P:description":"Exhaust air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":170},{\"x\":80,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.y"}],"S231P:label":"linExhAirDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"public","S231P:description":"Return fan speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-110},{\"x\":80,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.y"}],"S231P:label":"linRetFanSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"public","S231P:description":"Return fan static pressure setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":20},{\"x\":80,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.y"}],"S231P:label":"linRetFanStaPre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MovingAverage","S231P:accessSpecifier":"public","S231P:description":"Average building static pressure measurement","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-130,\"y\":130},{\"x\":-110,\"y\":150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.delta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.y"}],"S231P:label":"movMea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.delta","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpBui"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.movMea.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.div.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":96},{\"x\":20,\"y\":116}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one.y"}],"S231P:label":"one"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.one.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.x2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_max","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:PressureDifference"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Return fan discharge static pressure maximum setpoint","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"p_rel_RetFan_max","S231P:max":1000,"S231P:min":0,"S231P:value":40},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.p_rel_RetFan_min","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:PressureDifference"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Return fan discharge static pressure difference minimum setpoint,no less than 2.4 Pa","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"p_rel_RetFan_min","S231P:max":1000,"S231P:min":0,"S231P:value":{"@value":"2.4","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Return fan discharge static pressure maximum setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-10},{\"x\":-20,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax.y"}],"S231P:label":"retFanDisPreMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax.k","S231P:isFinal":true,"S231P:value":"p_rel_RetFan_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMax.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.f2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Return fan discharge static pressure minimum setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":40},{\"x\":20,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin.y"}],"S231P:label":"retFanDisPreMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin.k","S231P:isFinal":true,"S231P:value":"p_rel_RetFan_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanDisPreMin.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanStaPre.f1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Return fan speed when discharge static pressure maximum setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-130},{\"x\":-20,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax.y"}],"S231P:label":"retFanSpeMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax.k","S231P:isFinal":true,"S231P:value":"disSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.f2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Return fan speed when discharge static pressure minimum setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-90},{\"x\":-20,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin.y"}],"S231P:label":"retFanSpeMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin.k","S231P:isFinal":true,"S231P:value":"disSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.retFanSpeMin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linRetFanSpe.f1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Return fan discharge static pressure setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-30},{\"x\":100,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.y"}],"S231P:label":"swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.u3","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.dpDisSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Relief air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":80},{\"x\":100,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Return fan speed setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-160},{\"x\":100,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Td","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Pressure controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"conTyp\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PD\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"conTyp\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Td","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.Ti","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Pressure controller\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"conTyp\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PI\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"conTyp\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Ti","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1MinOutAirDam","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Minimum outdoor air damper status, true when it is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":70},{\"x\":-140,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.u1"},"S231P:label":"u1MinOutAirDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.u1SupFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Supply fan status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-40},{\"x\":-140,\"y\":0}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-80},{\"x\":-100,\"y\":-40}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.enaDam.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan"}],"S231P:label":"u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.y1RetFan","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"Return fan commanded on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-220},{\"x\":160,\"y\":-180}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-110},{\"x\":140,\"y\":-70}]}}}","S231P:label":"y1RetFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yDpBui","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"S231P:Pa"},"qudt:hasUnit":{"@id":"S231P:Pa"},"S231P:accessSpecifier":"public","S231P:description":"Averaged building static pressure","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":120},{\"x\":160,\"y\":160}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}","S231P:label":"yDpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRelDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Relief damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":70},{\"x\":160,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":0},{\"x\":140,\"y\":40}]}}}","S231P:label":"yRelDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.yRetFan","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return fan commanded speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-170},{\"x\":160,\"y\":-130}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-90},{\"x\":140,\"y\":-50}]}}}","S231P:label":"yRetFan","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero fan control signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-50},{\"x\":20,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer.y"}],"S231P:label":"zer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero constant","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":112},{\"x\":-20,\"y\":132}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1.y"}],"S231P:label":"zer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.linExhAirDam.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi1.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero fan control signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-180},{\"x\":20,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2.y"}],"S231P:label":"zer2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.zer2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReturnFanDirectPressure.swi2.u3"}}]}