{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow"}],"S231P:label":"Controller"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Abs","S231P:accessSpecifier":"public","S231P:description":"Block generates absolute value of input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":150},{\"x\":-140,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2.y"}],"S231P:label":"abs2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Abs","S231P:accessSpecifier":"public","S231P:description":"Block generates absolute value of input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":220},{\"x\":-140,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3.y"}],"S231P:label":"abs3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"public","S231P:description":"System primary airflow rate, equals to the sum of the measured discharged flow rate of all terminal units","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-10},{\"x\":-100,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.y"}],"S231P:label":"add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumZonPri_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller","S231P:accessSpecifier":"public","S231P:description":"Multizone VAV AHU controller","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-120},{\"x\":180,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.dpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.dpDuc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.minOADes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TAirMix"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.u1SofSwiRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uAhuOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uOutAirFra_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uZonPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uZonTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VAirOut_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VDesTotOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumZonPri_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VUncDesOutAir_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.y1SupFan"}],"S231P:label":"conAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_4B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.buiPreCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.minOADes","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VDesTotOutAir_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.venStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VUncDesOutAir_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.y1SupFan","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Building static presure","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-220},{\"x\":-220,\"y\":-200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.y"}],"S231P:label":"dpBui"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.height","S231P:isFinal":true,"S231P:value":40},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.offset","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.dpBui.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.dpBui"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert real to integer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":220},{\"x\":-60,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq.y"}],"S231P:label":"ducPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uZonPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Duct static pressure","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":200},{\"x\":-180,\"y\":220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.y"}],"S231P:label":"ducStaPre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.amplitude","S231P:isFinal":true,"S231P:value":150},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.freqHz","S231P:isFinal":true,"S231P:value":"1/3600"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.offset","S231P:isFinal":true,"S231P:value":200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducStaPre.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.dpDuc"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Freeze protection reset","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-170},{\"x\":-220,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.y"}],"S231P:label":"freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.period","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.width","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.freRes.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert real to integer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":150},{\"x\":-60,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq.y"}],"S231P:label":"maxSupResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uZonTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-170},{\"x\":-180,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.u1SofSwiRes"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"AHU operation mode is occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":240},{\"x\":-180,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod.y"}],"S231P:label":"opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.opeMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uAhuOpeMod"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Round","S231P:accessSpecifier":"public","S231P:description":"Round real number to given digits","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":150},{\"x\":-100,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.n"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.y"}],"S231P:label":"round3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.n","S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.maxSupResReq.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Round","S231P:accessSpecifier":"public","S231P:description":"Round real number to given digits","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":220},{\"x\":-100,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.n"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.y"}],"S231P:label":"round4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.n","S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.round4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.ducPreResReq.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Duct static pressure setpoint reset requests","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":220},{\"x\":-220,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.y"}],"S231P:label":"sine2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.amplitude","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.freqHz","S231P:isFinal":true,"S231P:value":"1/9600"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.offset","S231P:isFinal":true,"S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Maximum supply temperature setpoint reset","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":150},{\"x\":-220,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.y"}],"S231P:label":"sine3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.amplitude","S231P:isFinal":true,"S231P:value":6},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.freqHz","S231P:isFinal":true,"S231P:value":"1/9600"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sine3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.abs2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Sum of the area component design breathing zone flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":70},{\"x\":-220,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon.y"}],"S231P:label":"sumDesAreBreZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon.k","S231P:isFinal":true,"S231P:value":{"@value":"0.03","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesAreBreZon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumAdjAreBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Sum of the population component design breathing zone flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":90},{\"x\":-180,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon.y"}],"S231P:label":"sumDesPopBreZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon.k","S231P:isFinal":true,"S231P:value":{"@value":"0.0125","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.sumDesPopBreZon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VSumAdjPopBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Measured mixed air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-200},{\"x\":-180,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.startTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.y"}],"S231P:label":"TMixMea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.duration","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.height","S231P:isFinal":true,"S231P:value":4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.offset","S231P:isFinal":true,"S231P:value":"273.15 +2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.startTime","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TMixMea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TAirMix"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":180},{\"x\":-220,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.y"}],"S231P:label":"TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.amplitude","S231P:isFinal":true,"S231P:value":5},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.freqHz","S231P:isFinal":true,"S231P:value":"1/3600"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.offset","S231P:isFinal":true,"S231P:value":"18 +273.15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TOut.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TOut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","S231P:accessSpecifier":"public","S231P:description":"Break loop","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":30},{\"x\":240,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.trueHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.y"}],"S231P:label":"truFalHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.trueHoldDuration","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.truFalHol.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.u1SupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"AHU supply air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":130},{\"x\":-180,\"y\":150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.y"}],"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.height","S231P:isFinal":true,"S231P:value":4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.offset","S231P:isFinal":true,"S231P:value":"273.15 +14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.TSup.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.TAirSup"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Maximum zone outdoor air fraction, equals to the maximum of primary outdoor air fraction of all zones","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-50},{\"x\":-220,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.y"}],"S231P:label":"uOutAirFra_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.amplitude","S231P:isFinal":true,"S231P:value":{"@value":"0.005","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.period","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.width","S231P:isFinal":true,"S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.uOutAirFra_max.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.uOutAirFra_max"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Ramp signal for generating VAV box flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-30},{\"x\":-160,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.y"}],"S231P:label":"vavBoxFlo1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.height","S231P:isFinal":true,"S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.08","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Ramp signal for generating VAV box flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":10},{\"x\":-160,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.y"}],"S231P:label":"vavBoxFlo2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.height","S231P:isFinal":true,"S231P:value":{"@value":"0.02","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.08","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.vavBoxFlo2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.add2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Measured outdoor airflow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-70},{\"x\":-180,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.y"}],"S231P:label":"VOut_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.height","S231P:isFinal":true,"S231P:value":{"@value":"0.0168","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.02","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.VOut_flow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Validation.Controller.conAHU.VAirOut_flow"}}]}