{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.TSupHeaEcoSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uOutDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uOutDam_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uRetDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uRetDam_min"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yRetDam"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.have_heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMin"}],"S231P:label":"Modulation"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.controllerType","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:label":"controllerType","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Enable or disable the heating coil","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":76,\"y\":30},{\"x\":96,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.y"}],"S231P:label":"enaDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yHeaCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.have_heaCoi","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True if the air handling unit has heating coil","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_heaCoi","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:description":"Heating coil signal is linearly proportional to the control signal between signal limits","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":22,\"y\":30},{\"x\":42,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.limitAbove"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.limitBelow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.y"}],"S231P:label":"HeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.limitAbove","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.limitBelow","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Maximal control loop signal for the heating coil","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":50},{\"x\":-40,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig.y"}],"S231P:label":"heaCoiMaxLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMaxLimSig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.f2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Minimum control loop signal for the heating coil","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":10},{\"x\":-40,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig.y"}],"S231P:label":"heaCoiMinLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.heaCoiMinLimSig.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.f1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.k","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#1/K"},"S231P:accessSpecifier":"public","S231P:description":"Gain of controller","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"k","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Off signal for heating coil","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":6,\"y\":-90},{\"x\":26,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off.y"}],"S231P:label":"Off"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Off.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Minimal control loop signal for the outdoor air damper","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-88},{\"x\":-40,\"y\":-68}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig.y"}],"S231P:label":"outDamMinLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig.k","S231P:isFinal":true,"S231P:value":"uMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamMinLimSig.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.x1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:description":"Damper position is linearly proportional to the control signal between signal limits","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":24,\"y\":-50},{\"x\":44,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.limitAbove"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.limitBelow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.y"}],"S231P:label":"outDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.limitAbove","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.limitBelow","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Maximal control loop signal for the return air damper","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-34},{\"x\":-40,\"y\":-14}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig.y"}],"S231P:label":"retDamMaxLimSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig.k","S231P:isFinal":true,"S231P:value":"uMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamMaxLimSig.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.x2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Line","S231P:accessSpecifier":"protected","S231P:description":"Damper position is linearly proportional to the control signal between signal limits","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":22,\"y\":-10},{\"x\":42,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.f1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.f2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.limitAbove"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.limitBelow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.x1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.x2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.y"}],"S231P:label":"retDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.limitAbove","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.limitBelow","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yRetDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Td","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for cooling control loop signal","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PD\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Td","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.Ti","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of modulation controller integrator block","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PI\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"Buildings.Controls.OBC.CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Ti","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.TSup","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured supply air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":90},{\"x\":-120,\"y\":130}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.u_m"},"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.TSupHeaEcoSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Supply air temperature heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":60},{\"x\":-120,\"y\":100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.u_s"},"S231P:label":"TSupHeaEcoSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.u1SupFan","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Supply fan status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-130},{\"x\":-120,\"y\":-90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-100,\"y\":-70}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.enaDis.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.trigger"}],"S231P:label":"u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMax","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Upper limit of controller output uTSup at which the dampers are at their limits","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uMax","S231P:max":1,"S231P:min":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"},"S231P:value":{"@value":"0.9","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Maximal control loop signal for the heating coil","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":90},{\"x\":-40,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi.y"}],"S231P:label":"uMaxHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi.k","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMaxHeaCoi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.HeaCoi.x2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uMin","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Lower limit of controller output uTSup at which the dampers are at their limits","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uMin","S231P:max":{"@value":"0.9","@type":"http://www.w3.org/2001/XMLSchema#decimal"},"S231P:min":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"},"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uOutDam_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum economizer damper position limit as returned by the economizer enable-disable sequence.\n    If the economizer is disabled, this value equals uOutDamPosMin","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-60},{\"x\":-120,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.f1"},"S231P:label":"uOutDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uOutDam_min","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum economizer damper position limit as returned by the damper position limits sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-90},{\"x\":-120,\"y\":-50}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-80},{\"x\":-100,\"y\":-40}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.f2"},"S231P:label":"uOutDam_min","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uRetDam_max","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Maximum return air damper position limit as returned by the economizer enable-disable sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":20},{\"x\":-120,\"y\":60}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":0},{\"x\":-100,\"y\":40}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.f2"},"S231P:label":"uRetDam_max","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uRetDam_min","@type":"S231P:RealInput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Minimum return air damper position limit as returned by the economizer enable-disable sequence","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-20},{\"x\":-120,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.f1"},"S231P:label":"uRetDam_min","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PIDWithReset","S231P:accessSpecifier":"public","S231P:description":"Contoller that outputs a signal based on the error between the measured SAT and SAT heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":70},{\"x\":-80,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.u_m"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.u_s"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.y"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.yMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.yMin"}],"S231P:label":"uTSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.controllerType","S231P:isFinal":true,"S231P:value":"controllerType"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.k","S231P:isFinal":true,"S231P:value":"k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.Td","S231P:isFinal":true,"S231P:value":"Td"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.Ti","S231P:isFinal":true,"S231P:value":"Ti"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.outDamPos.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.retDamPos.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.yMax","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.uTSup.yMin","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yHeaCoi","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Heating coil commanded valve position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":30},{\"x\":140,\"y\":50}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}","S231P:label":"yHeaCoi","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yOutDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Economizer damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-50},{\"x\":140,\"y\":-30}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-80},{\"x\":140,\"y\":-40}]}}}","S231P:label":"yOutDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Subsequences.Modulation.yRetDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"public","S231P:description":"Return air damper commanded position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-10},{\"x\":140,\"y\":10}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"yRetDam","S231P:max":1,"S231P:min":0}]}