{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.supFanSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMin_flow"}],"S231P:label":"Controller_Disable"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller","S231P:accessSpecifier":"public","S231P:description":"Single zone VAV AHU economizer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":0},{\"x\":40,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.hOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.supFanSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TSupHeaEcoSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uSupFan_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutMinSet_flow"}],"S231P:label":"economizer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.supFanSpe_max","S231P:isFinal":true,"S231P:value":"supFanSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.supFanSpe_min","S231P:isFinal":true,"S231P:value":"supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutDes_flow","S231P:isFinal":true,"S231P:value":"VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutMin_flow","S231P:isFinal":true,"S231P:value":"VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller","S231P:accessSpecifier":"public","S231P:description":"Single zone VAV AHU economizer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-40},{\"x\":120,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.hOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.supFanSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TSupHeaEcoSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uFreProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uSupFan_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutMinSet_flow"}],"S231P:label":"economizer1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.supFanSpe_max","S231P:isFinal":true,"S231P:value":"supFanSpe_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.supFanSpe_min","S231P:isFinal":true,"S231P:value":"supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutDes_flow","S231P:isFinal":true,"S231P:value":"VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutMin_flow","S231P:isFinal":true,"S231P:value":"VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fan is on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-150},{\"x\":-20,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta.y"}],"S231P:label":"fanSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.fanSta.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.u1SupFan"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Freeze protection stage is 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-130},{\"x\":-60,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta.y"}],"S231P:label":"freProSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage0"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Freeze protection stage is 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-130},{\"x\":60,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.y"}],"S231P:label":"freProSta2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeProtectionStages.stage2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.freProSta2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uFreProSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy is below the cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":10},{\"x\":-100,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.y"}],"S231P:label":"hOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.k","S231P:isFinal":true,"S231P:value":"hOutCutoff -40000"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutBelowCutoff.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.hOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.hOut"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.hOutCutoff","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"hOutCutoff","S231P:value":65100},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"AHU operation mode is Occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-100},{\"x\":-100,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod.y"}],"S231P:label":"opeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.opeMod.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uOpeMod"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.supFanSpe_max","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"protected","S231P:description":"Maximum supply fan operation speed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"supFanSpe_max","S231P:max":1,"S231P:min":0,"S231P:value":{"@value":"0.9","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.supFanSpe_min","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:1"},"S231P:accessSpecifier":"protected","S231P:description":"Minimum supply fan operation speed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"supFanSpe_min","S231P:max":1,"S231P:min":0,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"protected","S231P:description":"Supply fan speed signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":40},{\"x\":-20,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.y"}],"S231P:label":"SupFanSpeSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.height","S231P:isFinal":true,"S231P:value":"supFanSpe_max -supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.offset","S231P:isFinal":true,"S231P:value":"supFanSpe_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.SupFanSpeSig.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uSupFan_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uSupFan_actual"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air temperature is below the cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":110},{\"x\":-100,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.y"}],"S231P:label":"TOutBelowCutoff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.k","S231P:isFinal":true,"S231P:value":"TOutCutoff -30"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutBelowCutoff.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TOut"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TOutCutoff","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"protected","S231P:description":"Outdoor temperature high limit cutoff","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TOutCutoff","S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"protected","S231P:description":"Supply air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":90},{\"x\":-60,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.y"}],"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.height","S231P:isFinal":true,"S231P:value":4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.offset","S231P:isFinal":true,"S231P:value":"TSupSet -2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSup.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TAirSup"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSet","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"protected","S231P:description":"Supply air temperature setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TSupSet","S231P:value":{"@value":"291.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heating supply air temperature setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":50},{\"x\":-60,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig.y"}],"S231P:label":"TSupSetSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig.k","S231P:isFinal":true,"S231P:value":"TSupSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.TSupSetSig.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.TSupHeaEcoSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.TSupHeaEcoSet"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutDes_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"protected","S231P:description":"Calculated design outdoor airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOutDes_flow","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMin_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"protected","S231P:description":"Calculated minimum outdoor airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOutMin_flow","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"protected","S231P:description":"Minimum outdoor airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":90},{\"x\":-20,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.y"}],"S231P:label":"VOutMinSetSig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.duration","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.height","S231P:isFinal":true,"S231P:value":"VOutDes_flow -VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.offset","S231P:isFinal":true,"S231P:value":"VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.VOutMinSetSig.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.VOutMinSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.VOutMinSet_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zone State is heating","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-80},{\"x\":-60,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta.y"}],"S231P:label":"zonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.heating"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.zonSta.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Validation.Controller_Disable.economizer1.uZonSta"}]}]}