{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.setAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1OccSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.warUpTim"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.yOpeMod"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.sepAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActCoo_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActCoo_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActHea_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActHea_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TWinOpeCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TWinOpeHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonFreProOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonFreProOn"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uLow"}],"S231P:label":"ModeAndSetPoints"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Boolean to integer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-10,\"y\":-30},{\"x\":10,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.uOpeWin"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.bouLim","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Threshold of temperature difference for indicating the end of setback or setup mode","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"bouLim","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Check if the zone is cold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-70},{\"x\":-20,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon.y"}],"S231P:label":"colZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.totColZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.cooDowTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Cool-down time retrieved from optimal cool-down block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":190},{\"x\":-160,\"y\":230}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":160},{\"x\":-100,\"y\":200}]}}}","S231P:label":"cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.cooSetAdj","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint adjustment value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-110},{\"x\":-160,\"y\":-70}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-100,\"y\":-70}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.cooSetAdj"},"S231P:label":"cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_1","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 1 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_1","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_2","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 2 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_2","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.decTSetDem_3","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 3 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_3","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_locAdj","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has local setpoint adjustment knob","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Adjustable settings\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Check if the zone has occupancy sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Check if the zone has window status sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.heaSetAdj","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint adjustment value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-140},{\"x\":-160,\"y\":-100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-130},{\"x\":-100,\"y\":-90}]}}}","S231P:label":"heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Check if the zone is hot","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-100},{\"x\":-20,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon.y"}],"S231P:label":"hotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.totHotZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.ignDemLim","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Flag, set to true to exempt individual zone from demand limit setpoint adjustment","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Adjustable settings\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_1","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 1 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_1","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_2","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 2 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_2","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.incTSetDem_3","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 3 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_3","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Assume the zone is occupied when there is no occupancy sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-190},{\"x\":60,\"y\":-170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta.y"}],"S231P:label":"occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.occSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode","S231P:accessSpecifier":"public","S231P:description":"Operation mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":4},{\"x\":80,\"y\":36}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.maxCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.maxWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.nZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.totColZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.totHotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonFreProOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonFreProOn"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1EndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1EndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1HigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1OccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1SetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1SetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.uOpeWin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.yOpeMod"}],"S231P:label":"opeModSel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.nZon","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.preWarCooTim","S231P:isFinal":true,"S231P:value":"preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.tNexOcc","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.tNexOcc"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonFreProOff","S231P:isFinal":true,"S231P:value":"TZonFreProOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonFreProOn","S231P:isFinal":true,"S231P:value":"TZonFreProOn"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1Occ","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.yOpeMod","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.yOpeMod"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.preWarCooTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Maximum cool-down or warm-up time","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Operating mode\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"preWarCooTim","S231P:value":10800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.sepAdj","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: cooling and heating setpoint can be adjusted separately","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Adjustable settings\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_locAdj\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"sepAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.setAdj","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Setpoint adjustment value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-80},{\"x\":-160,\"y\":-40}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-90},{\"x\":-100,\"y\":-50}]}}}","S231P:label":"setAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActCoo_max","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Maximum active cooling setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActCoo_max","S231P:value":{"@value":"300.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActCoo_min","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Minimum active cooling setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActCoo_min","S231P:value":{"@value":"295.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActHea_max","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Maximum active heating setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActHea_max","S231P:value":{"@value":"295.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TActHea_min","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Minimum active heating setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActHea_min","S231P:value":{"@value":"291.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TCooSet","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-80},{\"x\":200,\"y\":-40}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.THeaSet","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-180},{\"x\":200,\"y\":-140}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}","S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.tNexOcc","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time to next occupied period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-50},{\"x\":-160,\"y\":-10}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:label":"tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TOccCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":50},{\"x\":-160,\"y\":90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":30},{\"x\":-100,\"y\":70}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TOccCooSet"}],"S231P:label":"TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TOccHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":70},{\"x\":-160,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":50},{\"x\":-100,\"y\":90}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TOccHeaSet"}],"S231P:label":"TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TUnoCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":10},{\"x\":-160,\"y\":50}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-10},{\"x\":-100,\"y\":30}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TUnoCooSet"}],"S231P:label":"TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TUnoHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":30},{\"x\":-160,\"y\":70}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TUnoHeaSet"}],"S231P:label":"TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TWinOpeCooSet","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint when window is open","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TWinOpeCooSet","S231P:value":{"@value":"322.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TWinOpeHeaSet","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint when window is open","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TWinOpeHeaSet","S231P:value":{"@value":"277.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZon","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":100},{\"x\":-160,\"y\":140}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":80},{\"x\":-100,\"y\":120}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.TZonMin"},"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonFreProOff","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold temperature to end the freeze protection mode","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Operating mode\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TZonFreProOff","S231P:value":{"@value":"280.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonFreProOn","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold temperature to activate the freeze protection mode","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Operating mode\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TZonFreProOn","S231P:value":{"@value":"277.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Adjust setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-140},{\"x\":120,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.sepAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.setAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActCoo_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActCoo_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActHea_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActHea_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TWinOpeCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TWinOpeHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uOpeMod"}],"S231P:label":"TZonSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_1","S231P:isFinal":true,"S231P:value":"decTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_2","S231P:isFinal":true,"S231P:value":"decTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.decTSetDem_3","S231P:isFinal":true,"S231P:value":"decTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_locAdj","S231P:isFinal":true,"S231P:value":"have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.heaSetAdj","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.heaSetAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.ignDemLim","S231P:isFinal":true,"S231P:value":"ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_1","S231P:isFinal":true,"S231P:value":"incTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_2","S231P:isFinal":true,"S231P:value":"incTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.incTSetDem_3","S231P:isFinal":true,"S231P:value":"incTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.sepAdj","S231P:isFinal":true,"S231P:value":"sepAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.setAdj","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.setAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActCoo_max","S231P:isFinal":true,"S231P:value":"TActCoo_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActCoo_min","S231P:isFinal":true,"S231P:value":"TActCoo_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActHea_max","S231P:isFinal":true,"S231P:value":"TActHea_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TActHea_min","S231P:isFinal":true,"S231P:value":"TActHea_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TCooSet","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TCooSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.THeaSet","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.THeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TWinOpeCooSet","S231P:isFinal":true,"S231P:value":"TWinOpeCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.TWinOpeHeaSet","S231P:isFinal":true,"S231P:value":"TWinOpeHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uCooDemLimLev","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uCooDemLimLev"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.uHeaDemLimLev","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uHeaDemLimLev"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Zone occupancy status according to the schedule: true=occupied, false=unoccupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-20},{\"x\":-160,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1OccSen","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Occupancy sensor (occupied=true, unoccupied=false)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-170},{\"x\":-160,\"y\":-130}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-160},{\"x\":-100,\"y\":-120}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.u1Occ"},"S231P:label":"u1OccSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":130},{\"x\":-160,\"y\":170}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":110},{\"x\":-100,\"y\":150}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZonSet.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe.u"}],"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uCooDemLimLev","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Cooling demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-200},{\"x\":-160,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-180},{\"x\":-100,\"y\":-140}]}}}","S231P:label":"uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uHeaDemLimLev","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Heating demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-230},{\"x\":-160,\"y\":-190}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-200},{\"x\":-100,\"y\":-160}]}}}","S231P:label":"uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uHigh","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"High limit of the hysteresis for checking temperature difference","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uHigh","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.uLow","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Low limit of the hysteresis for checking temperature difference","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uLow","S231P:value":{"@value":"-0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.warUpTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Warm-up time retrieved from optimal warm-up block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":160},{\"x\":-160,\"y\":200}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":140},{\"x\":-100,\"y\":180}]}}}","S231P:label":"warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-30},{\"x\":-20,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe.y"}],"S231P:label":"winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.booToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Assume window is closed when there is no windows status sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-30},{\"x\":-80,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta.y"}],"S231P:label":"winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.winOpe.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.yOpeMod","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Operation mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":0},{\"x\":200,\"y\":40}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}","S231P:label":"yOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus","S231P:accessSpecifier":"public","S231P:description":"Zone temperature status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":80},{\"x\":-60,\"y\":108}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yEndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yEndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yHigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yHigUnoCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yOccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yUnoHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yWarTim"}],"S231P:label":"zonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.bouLim","S231P:isFinal":true,"S231P:value":"bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.cooDowTim","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.cooDowTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.TZon","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.TZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.u1Win","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.u1Win"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.warUpTim","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.warUpTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yCooTim","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.maxCooDowTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yEndSetBac","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1EndSetBac"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yEndSetUp","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1EndSetUp"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yHigOccCoo","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1HigOccCoo"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yHigUnoCoo","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.hotZon.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1SetUp"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yOccHeaHig","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1OccHeaHig"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yUnoHeaHig","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.colZon.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.u1SetBac"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.zonSta.yWarTim","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints.opeModSel.maxWarUpTim"}}]}