{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem"}],"S231P:label":"FreezeProtection"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Cooling coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-90},{\"x\":-60,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.y"}],"S231P:label":"cooCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.height","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.cooCoiPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uCooCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.FreezeProtection","S231P:accessSpecifier":"public","S231P:description":"Freeze protection control","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":0},{\"x\":100,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.freSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.TAirMix"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.u1SofSwiRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.u1SupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uCooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uHeaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uOutDamPosMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uRetDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uSupFan"}],"S231P:label":"frePro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.buiPreCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.freSta","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Freeze protection reset","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-20},{\"x\":-60,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.y"}],"S231P:label":"freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.period","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.width","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.freRes.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Supply fan command on","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-50},{\"x\":20,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.t","S231P:isFinal":true,"S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.u1SupFan"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Heating coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":50},{\"x\":-60,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.y"}],"S231P:label":"heaCoiPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.duration","S231P:isFinal":true,"S231P:value":3000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.height","S231P:isFinal":true,"S231P:value":{"@value":"0.49","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.heaCoiPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uHeaCoi"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Mixed air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-110},{\"x\":-20,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.y"}],"S231P:label":"mixTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.height","S231P:isFinal":true,"S231P:value":-5},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.offset","S231P:isFinal":true,"S231P:value":"273.15 +8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.mixTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.TAirMix"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-20},{\"x\":-20,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.u1SofSwiRes"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Outdoor air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":70},{\"x\":-20,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.y"}],"S231P:label":"outDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.height","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Outdoor air damper minimum position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":90},{\"x\":-60,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin.y"}],"S231P:label":"outDamPosMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin.k","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.outDamPosMin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uOutDamPosMin"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Return air damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":30},{\"x\":-20,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.y"}],"S231P:label":"retDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.height","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.7","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.retDamPos.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uRetDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Supply fan speed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-70},{\"x\":-20,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.y"}],"S231P:label":"supFanSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.height","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supFanSpe.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.uSupFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.greThr.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Supply air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":10},{\"x\":-60,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.y"}],"S231P:label":"supTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.height","S231P:isFinal":true,"S231P:value":-4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.offset","S231P:isFinal":true,"S231P:value":"273.15 +6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.supTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Validation.FreezeProtection.frePro.TAirSup"}}]}