{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj"}],"S231P:label":"Controller"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Controller","S231P:accessSpecifier":"public","S231P:description":"Validate the cooling case","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":0},{\"x\":60,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.buiPreCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.freSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.kHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.kMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.maxCooSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.maxHeaSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.minSpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.relDam_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.relDam_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TAirMix"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TAirSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSup_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSup_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSupDew_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1OccSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1SofSwiRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uCooCoi_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uHeaCoi_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uOutDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uSupFan_actual"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VOutDes_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VOutMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ySupFan"}],"S231P:label":"conVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.buiPreCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.freSta","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_CO2Sen","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_occSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.have_winSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.kHea","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.kMod","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.maxCooSpe","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.maxHeaSpe","S231P:isFinal":true,"S231P:value":{"@value":"0.7","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.minSpe","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.relDam_max","S231P:isFinal":true,"S231P:value":{"@value":"0.6","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.relDam_min","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSup_max","S231P:isFinal":true,"S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSup_min","S231P:isFinal":true,"S231P:value":{"@value":"285.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TSupDew_max","S231P:isFinal":true,"S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VAreBreZon_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.venStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VOutDes_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VOutMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.006","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.VPopBreZon_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.0075","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.ySupFan","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uSupFan_actual"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Cooling coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-190},{\"x\":-120,\"y\":-170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.startTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.y"}],"S231P:label":"cooCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.duration","S231P:isFinal":true,"S231P:value":86400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.height","S231P:isFinal":true,"S231P:value":{"@value":"-0.3","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.96","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.startTime","S231P:value":1000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooCoi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uCooCoi_actual"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Cooling down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":170},{\"x\":-120,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim.y"}],"S231P:label":"cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim.k","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooDowTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.cooDowTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-150,\"y\":-30},{\"x\":-130,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj.y"}],"S231P:label":"cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj.freqHz","S231P:isFinal":true,"S231P:value":"1/28800"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.cooSetAdj.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-90},{\"x\":-160,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev.y"}],"S231P:label":"demLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.demLimLev.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uHeaDemLimLev"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Freeze protection reset","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-130},{\"x\":-160,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.y"}],"S231P:label":"freRes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.period","S231P:isFinal":true,"S231P:value":86400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.width","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.freRes.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Heating coil position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-210},{\"x\":-160,\"y\":-190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi.y"}],"S231P:label":"heaCoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaCoi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uHeaCoi_actual"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-50},{\"x\":-160,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.y"}],"S231P:label":"heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.amplitude","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.freqHz","S231P:isFinal":true,"S231P:value":"1/28800"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.heaSetAdj.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Mixed air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-150},{\"x\":-120,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.y"}],"S231P:label":"mixTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.duration","S231P:isFinal":true,"S231P:value":3600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.height","S231P:isFinal":true,"S231P:value":-5},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.offset","S231P:isFinal":true,"S231P:value":"273.15 +8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.mixTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TAirMix"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-130},{\"x\":-60,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1SofSwiRes"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2","@type":"https://data.ashrae.org/S231P#CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-10},{\"x\":-100,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch","@type":"http://example.org#Buildings.Controls.SetPoints.OccupancySchedule","S231P:accessSpecifier":"public","S231P:description":"Occupancy schedule","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":130},{\"x\":-120,\"y\":150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.occupancy"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.tNexOcc"}],"S231P:label":"occSch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.occupancy","S231P:isFinal":true,"S231P:value":"3600*{4,20}"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.occupied","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSch.tNexOcc","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.tNexOcc"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Generate signal indicating occupancy status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-120,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.y"}],"S231P:label":"occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.period","S231P:isFinal":true,"S231P:value":28800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.width","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.occSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.u1OccSen"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Outdoor damper position","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-170},{\"x\":-160,\"y\":-150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.y"}],"S231P:label":"outDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.duration","S231P:isFinal":true,"S231P:value":86400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.height","S231P:isFinal":true,"S231P:value":{"@value":"0.6","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.outDam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.uOutDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Switch to zero adjustment when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-70,\"y\":-56},{\"x\":-50,\"y\":-36}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.heaSetAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Switch to zero adjustment when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-70,\"y\":-26},{\"x\":-50,\"y\":-6}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.cooSetAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":70},{\"x\":-160,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc.y"}],"S231P:label":"TCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOccCooSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":30},{\"x\":-160,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno.y"}],"S231P:label":"TCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"303.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TCooSetUno.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TUnoCooSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-120,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc.y"}],"S231P:label":"THeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"293.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOccHeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":50},{\"x\":-120,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno.y"}],"S231P:label":"THeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"285.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.THeaSetUno.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TUnoHeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Outdoor air dry bulb temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":190},{\"x\":-160,\"y\":210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut.y"}],"S231P:label":"TOut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut.k","S231P:isFinal":true,"S231P:value":"273.15 +17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TOut.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TOut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Terminal unit discharge air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-120,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.y"}],"S231P:label":"TSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.duration","S231P:isFinal":true,"S231P:value":86400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.height","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.offset","S231P:isFinal":true,"S231P:value":"273.15 +22.5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TSup.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TAirSup"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Measured zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":110},{\"x\":-160,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.y"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.duration","S231P:isFinal":true,"S231P:value":86400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.height","S231P:isFinal":true,"S231P:value":6},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.offset","S231P:isFinal":true,"S231P:value":"273.15 +16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.TZon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.TZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":150},{\"x\":-160,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim.y"}],"S231P:label":"warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim.k","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.warUpTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.conVAV.warUpTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Generate signal indicating window status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-10},{\"x\":-160,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.shift"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.y"}],"S231P:label":"winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.period","S231P:isFinal":true,"S231P:value":14400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.shift","S231P:isFinal":true,"S231P:value":1200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.winSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-150,\"y\":10},{\"x\":-130,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj.y"}],"S231P:label":"zerAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.zerAdj.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Validation.Controller.swi2.u1"}]}]}