{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.tit24CliZon"}],"S231P:label":"AirEconomizerHighLimits"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":280,\"y\":-700},{\"x\":300,\"y\":-680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.y"}],"S231P:label":"addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.p","S231P:isFinal":true,"S231P:value":-1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":280,\"y\":-780},{\"x\":300,\"y\":-760}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.y"}],"S231P:label":"addPar1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.p","S231P:isFinal":true,"S231P:value":-2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":280,\"y\":-860},{\"x\":300,\"y\":-840}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.y"}],"S231P:label":"addPar2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.p","S231P:isFinal":true,"S231P:value":-3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":660},{\"x\":240,\"y\":680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-820},{\"x\":220,\"y\":-800}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.y"}],"S231P:label":"and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check if Title 24 energy standard is used and the device type is differential enthalpy with fixed dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-680},{\"x\":-360,\"y\":-660}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.y"}],"S231P:label":"and11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":270},{\"x\":240,\"y\":290}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.y"}],"S231P:label":"and12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":180},{\"x\":240,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.y"}],"S231P:label":"and13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":120},{\"x\":240,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.y"}],"S231P:label":"and14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-990},{\"x\":220,\"y\":-970}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.y"}],"S231P:label":"and15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-1060},{\"x\":220,\"y\":-1040}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.y"}],"S231P:label":"and16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-1130},{\"x\":220,\"y\":-1110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.y"}],"S231P:label":"and17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":800},{\"x\":240,\"y\":820}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":400},{\"x\":240,\"y\":420}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":360},{\"x\":240,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.y"}],"S231P:label":"and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-340},{\"x\":220,\"y\":-320}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.y"}],"S231P:label":"and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-430},{\"x\":220,\"y\":-410}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.y"}],"S231P:label":"and6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-510},{\"x\":220,\"y\":-490}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.y"}],"S231P:label":"and7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-660},{\"x\":220,\"y\":-640}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.y"}],"S231P:label":"and8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Logical and","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-740},{\"x\":220,\"y\":-720}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.y"}],"S231P:label":"and9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 1A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":1220},{\"x\":-440,\"y\":1240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.y"}],"S231P:label":"ash1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 1B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":1220},{\"x\":-360,\"y\":1240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.y"}],"S231P:label":"ash1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 2A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":1220},{\"x\":-280,\"y\":1240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.y"}],"S231P:label":"ash2A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 2B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":1220},{\"x\":-200,\"y\":1240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.y"}],"S231P:label":"ash2B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 3A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":1220},{\"x\":-120,\"y\":1240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.y"}],"S231P:label":"ash3A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 3B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":1160},{\"x\":-440,\"y\":1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.y"}],"S231P:label":"ash3B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 3C","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":1160},{\"x\":-360,\"y\":1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.y"}],"S231P:label":"ash3C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 4A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":1160},{\"x\":-280,\"y\":1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.y"}],"S231P:label":"ash4A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 4B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":1160},{\"x\":-200,\"y\":1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.y"}],"S231P:label":"ash4B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 4C","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":1160},{\"x\":-120,\"y\":1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.y"}],"S231P:label":"ash4C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 5A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":1100},{\"x\":-440,\"y\":1120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.y"}],"S231P:label":"ash5A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 5B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":1100},{\"x\":-360,\"y\":1120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.y"}],"S231P:label":"ash5B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 5C","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":1100},{\"x\":-280,\"y\":1120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.y"}],"S231P:label":"ash5C"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 6A","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":1100},{\"x\":-200,\"y\":1120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.y"}],"S231P:label":"ash6A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 6B","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":1100},{\"x\":-120,\"y\":1120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.y"}],"S231P:label":"ash6B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 7","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":1040},{\"x\":-440,\"y\":1060}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.y"}],"S231P:label":"ash7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"ASHRAE zone 8","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":1040},{\"x\":-360,\"y\":1060}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.y"}],"S231P:label":"ash8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ashCliZon","S231P:accessSpecifier":"public","S231P:description":"ASHRAE climate zone","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"eneStd\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"ashCliZon","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Warning when the wrong device being used","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":480,\"y\":360},{\"x\":500,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.u"}],"S231P:label":"assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.message","S231P:isFinal":true,"S231P:value":"Warning: Differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Warning when the wrong device being used","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-680},{\"x\":-260,\"y\":-660}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.u"}],"S231P:label":"assMes1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.message","S231P:isFinal":true,"S231P:value":"Warning: When Title 24 energy standard is used, the device type cannot be differential enthalpy with fixed dry bulb!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Warning when the wrong device being used","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":340,\"y\":120},{\"x\":360,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.u"}],"S231P:label":"assMes2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.message","S231P:isFinal":true,"S231P:value":"Warning: Fixed dry bulb with differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Warning when the climate zone is not specified","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":940},{\"x\":460,\"y\":960}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.u"}],"S231P:label":"assMes3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.message","S231P:isFinal":true,"S231P:value":"Warning: Climate zone is not specified!"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Outdoor air enthalpy cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-20},{\"x\":240,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.y"}],"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.realTrue","S231P:isFinal":true,"S231P:value":66000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":840},{\"x\":240,\"y\":860}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.k","S231P:isFinal":true,"S231P:value":"273.15 +24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":700},{\"x\":240,\"y\":720}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.y"}],"S231P:label":"con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.k","S231P:isFinal":true,"S231P:value":"273.15 +21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":60},{\"x\":-20,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.y"}],"S231P:label":"con10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":600},{\"x\":-200,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.y"}],"S231P:label":"con11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":250},{\"x\":40,\"y\":270}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.y"}],"S231P:label":"con12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.k","S231P:isFinal":true,"S231P:value":"273.15 +21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":620},{\"x\":240,\"y\":640}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.y"}],"S231P:label":"con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.k","S231P:isFinal":true,"S231P:value":"273.15 +18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":150},{\"x\":40,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.y"}],"S231P:label":"con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.k","S231P:isFinal":true,"S231P:value":"273.15 +24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Enthalpy cutoff value, J/kg","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":70},{\"x\":240,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.y"}],"S231P:label":"con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.k","S231P:isFinal":true,"S231P:value":66000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-300},{\"x\":220,\"y\":-280}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.y"}],"S231P:label":"con5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.k","S231P:isFinal":true,"S231P:value":"273.15 +24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-390},{\"x\":220,\"y\":-370}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.y"}],"S231P:label":"con6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.k","S231P:isFinal":true,"S231P:value":"273.15 +23"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-470},{\"x\":220,\"y\":-450}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.y"}],"S231P:label":"con7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.k","S231P:isFinal":true,"S231P:value":"273.15 +22"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-550},{\"x\":220,\"y\":-530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.y"}],"S231P:label":"con8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.k","S231P:isFinal":true,"S231P:value":"273.15 +21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cut off temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-1240},{\"x\":220,\"y\":-1220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.y"}],"S231P:label":"con9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.k","S231P:isFinal":true,"S231P:value":"273.15 +24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Differential dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-520,\"y\":960},{\"x\":-500,\"y\":980}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.y"}],"S231P:label":"difDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Differential enthalpy with fixed dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-520,\"y\":840},{\"x\":-500,\"y\":860}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.y"}],"S231P:label":"difEntFixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ecoHigLimCon","S231P:accessSpecifier":"public","S231P:description":"Economizer high limit control device","S231P:label":"ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.eneStd","S231P:accessSpecifier":"public","S231P:description":"Energy standard, ASHRAE 90.1 or Title 24","S231P:label":"eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fixed dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-520,\"y\":1000},{\"x\":-500,\"y\":1020}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.y"}],"S231P:label":"fixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fixed dry bulb with differential dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-520,\"y\":880},{\"x\":-500,\"y\":900}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.y"}],"S231P:label":"fixDryBulDifDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Fixed enthalpy with fixed dry bulb","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-520,\"y\":920},{\"x\":-500,\"y\":940}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.y"}],"S231P:label":"fixEntFixDryBul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"public","S231P:description":"Outdoor air enthalpy high limit cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":540,\"y\":20},{\"x\":580,\"y\":60}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-80},{\"x\":140,\"y\":-40}]}}}","S231P:label":"hCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:SpecificEnergy"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#J/kg"},"S231P:accessSpecifier":"public","S231P:description":"Return air enthalpy. For differential enthalpy use return air enthalpy measurement","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-580,\"y\":-10},{\"x\":-540,\"y\":30}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-80},{\"x\":-100,\"y\":-40}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"},"S231P:label":"hRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":310},{\"x\":240,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.y"}],"S231P:label":"min1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":220},{\"x\":240,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.y"}],"S231P:label":"min2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-960},{\"x\":380,\"y\":-940}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.y"}],"S231P:label":"min3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-1030},{\"x\":380,\"y\":-1010}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.y"}],"S231P:label":"min4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-1100},{\"x\":380,\"y\":-1080}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.y"}],"S231P:label":"min5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Min","S231P:accessSpecifier":"protected","S231P:description":"Smaller input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-1170},{\"x\":380,\"y\":-1150}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.y"}],"S231P:label":"min6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"No ASHRAE climate zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":940},{\"x\":340,\"y\":960}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.y"}],"S231P:label":"noAshCli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Climate zone is not specified","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":940},{\"x\":380,\"y\":960}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.y"}],"S231P:label":"noCli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":360},{\"x\":460,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-320,\"y\":-680},{\"x\":-300,\"y\":-660}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":300,\"y\":120},{\"x\":320,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.y"}],"S231P:label":"not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":400,\"y\":940},{\"x\":420,\"y\":960}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.y"}],"S231P:label":"not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"No Title 24 climate zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":900},{\"x\":340,\"y\":920}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.y"}],"S231P:label":"noTit24Cli"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 3c, 4b or 4c","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":810},{\"x\":0,\"y\":830}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1b, 2b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":580},{\"x\":-40,\"y\":600}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.y"}],"S231P:label":"or10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 3c, 4b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":530},{\"x\":-40,\"y\":550}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.y"}],"S231P:label":"or11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 5a, 5b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":480},{\"x\":-40,\"y\":500}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.y"}],"S231P:label":"or12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 6a, 6b or 7","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":430},{\"x\":-40,\"y\":450}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.y"}],"S231P:label":"or13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":460},{\"x\":40,\"y\":480}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.y"}],"S231P:label":"or14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":400},{\"x\":100,\"y\":420}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.y"}],"S231P:label":"or15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1, 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-280},{\"x\":-120,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.y"}],"S231P:label":"or16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 11, 12 or 13","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-350},{\"x\":-80,\"y\":-330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.y"}],"S231P:label":"or17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 14, 15 or 16","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-400},{\"x\":-80,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.y"}],"S231P:label":"or18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 2, 4 or 10","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-430},{\"x\":-20,\"y\":-410}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.y"}],"S231P:label":"or19"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 5b, 5c or 6b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":760},{\"x\":0,\"y\":780}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1, 3, 5, or 11 to 16","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-340},{\"x\":40,\"y\":-320}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.y"}],"S231P:label":"or20"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 6, 8 or 9","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-510},{\"x\":-20,\"y\":-490}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.y"}],"S231P:label":"or21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1b, 2b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":900},{\"x\":-40,\"y\":920}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.y"}],"S231P:label":"or22"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1b, 2b or 3b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":860},{\"x\":0,\"y\":880}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.y"}],"S231P:label":"or23"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 3c, 4b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":830},{\"x\":-40,\"y\":850}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.y"}],"S231P:label":"or24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 5b, 5c","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":780},{\"x\":-40,\"y\":800}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.y"}],"S231P:label":"or25"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":760},{\"x\":60,\"y\":780}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.y"}],"S231P:label":"or26"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1b, 2b or 3b","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":560},{\"x\":0,\"y\":580}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.y"}],"S231P:label":"or27"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 3c, 4b or 4c","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":510},{\"x\":0,\"y\":530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.y"}],"S231P:label":"or28"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 5a, 5b or 5c","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":460},{\"x\":0,\"y\":480}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.y"}],"S231P:label":"or29"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":560},{\"x\":80,\"y\":580}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.y"}],"S231P:label":"or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 6a, 6b or 7","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":410},{\"x\":0,\"y\":430}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.y"}],"S231P:label":"or30"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":560},{\"x\":40,\"y\":580}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.y"}],"S231P:label":"or31"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-300},{\"x\":-40,\"y\":-280}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.y"}],"S231P:label":"or32"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1a, 2a or 3a","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":320},{\"x\":0,\"y\":340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.y"}],"S231P:label":"or33"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1, 3 or 5","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-300},{\"x\":-80,\"y\":-280}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.y"}],"S231P:label":"or34"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 11, 12","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-330},{\"x\":-120,\"y\":-310}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.y"}],"S231P:label":"or35"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 14, 15","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-380},{\"x\":-120,\"y\":-360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.y"}],"S231P:label":"or36"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 2, 4","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-450},{\"x\":-120,\"y\":-430}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.y"}],"S231P:label":"or38"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 6, 8","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-540},{\"x\":-120,\"y\":-520}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.y"}],"S231P:label":"or39"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":800},{\"x\":60,\"y\":820}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.y"}],"S231P:label":"or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 5a or 6a","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":660},{\"x\":100,\"y\":680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.y"}],"S231P:label":"or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 7 or 8","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":720},{\"x\":0,\"y\":740}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.y"}],"S231P:label":"or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Logical or","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":800},{\"x\":100,\"y\":820}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.y"}],"S231P:label":"or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 2a or 3a","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":340},{\"x\":-40,\"y\":360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.y"}],"S231P:label":"or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Zone 1a, 2a, 3a or 4a","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":360},{\"x\":40,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.y"}],"S231P:label":"or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":460,\"y\":800},{\"x\":480,\"y\":820}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.y"}],"S231P:label":"swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":420,\"y\":660},{\"x\":440,\"y\":680}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-740},{\"x\":460,\"y\":-720}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.y"}],"S231P:label":"swi10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":400,\"y\":-820},{\"x\":420,\"y\":-800}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.y"}],"S231P:label":"swi11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-900},{\"x\":380,\"y\":-880}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.y"}],"S231P:label":"swi12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":300,\"y\":270},{\"x\":320,\"y\":290}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.y"}],"S231P:label":"swi13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":260,\"y\":180},{\"x\":280,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.y"}],"S231P:label":"swi14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":480,\"y\":-990},{\"x\":500,\"y\":-970}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.y"}],"S231P:label":"swi15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-1060},{\"x\":460,\"y\":-1040}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.y"}],"S231P:label":"swi16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-1130},{\"x\":460,\"y\":-1110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.y"}],"S231P:label":"swi17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-1200},{\"x\":460,\"y\":-1180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.y"}],"S231P:label":"swi18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":580},{\"x\":400,\"y\":600}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":340,\"y\":420},{\"x\":360,\"y\":440}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.y"}],"S231P:label":"swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air enthalpy","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":380,\"y\":30},{\"x\":400,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.y"}],"S231P:label":"swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":480,\"y\":-340},{\"x\":500,\"y\":-320}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.y"}],"S231P:label":"swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":440,\"y\":-430},{\"x\":460,\"y\":-410}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.y"}],"S231P:label":"swi6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":400,\"y\":-510},{\"x\":420,\"y\":-490}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.y"}],"S231P:label":"swi7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-590},{\"x\":380,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.y"}],"S231P:label":"swi8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Cut off outdoor air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":480,\"y\":-640},{\"x\":500,\"y\":-620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.y"}],"S231P:label":"swi9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Outdoor air temperature high limit cutoff","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":540,\"y\":790},{\"x\":580,\"y\":830}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}","S231P:label":"TCut"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.tit24CliZon","S231P:accessSpecifier":"public","S231P:description":"California Title 24 climate zone","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"eneStd\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:label":"tit24CliZon","S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Check if Title 24 energy standard is used","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-720},{\"x\":-440,\"y\":-700}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.y"}],"S231P:label":"titEngSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-60},{\"x\":-440,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.y"}],"S231P:label":"titZon1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 10","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-180},{\"x\":-360,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.y"}],"S231P:label":"titZon10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 11","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-180},{\"x\":-280,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.y"}],"S231P:label":"titZon11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 12","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-180},{\"x\":-200,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.y"}],"S231P:label":"titZon12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 13","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-240},{\"x\":-440,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.y"}],"S231P:label":"titZon13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 14","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-240},{\"x\":-360,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.y"}],"S231P:label":"titZon14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 15","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-240},{\"x\":-280,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.y"}],"S231P:label":"titZon15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 16","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-240},{\"x\":-200,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.y"}],"S231P:label":"titZon16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-60},{\"x\":-360,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.y"}],"S231P:label":"titZon2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":-60},{\"x\":-280,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.y"}],"S231P:label":"titZon3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 4","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-60},{\"x\":-200,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.y"}],"S231P:label":"titZon4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 5","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-120},{\"x\":-440,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.y"}],"S231P:label":"titZon5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 6","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-120},{\"x\":-360,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.y"}],"S231P:label":"titZon6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 8","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-120},{\"x\":-200,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.y"}],"S231P:label":"titZon8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Title 24, zone 9","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-180},{\"x\":-440,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.y"}],"S231P:label":"titZon9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.k","S231P:isFinal":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Return air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-580,\"y\":620},{\"x\":-540,\"y\":660}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"}],"S231P:label":"TRet"}]}