{"within":"Buildings.Controls.OBC.ASHRAE.G36.Generic","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"TrimAndRespond","description_string":"Block to inplement trim and respond logic","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"iniSet"},"description":{"description_string":"Initial setpoint"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"minSet"},"description":{"description_string":"Minimum setpoint"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"maxSet"},"description":{"description_string":"Maximum setpoint"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"delTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"100*1e-15"}}}}}]}},"description":{"description_string":"Delay time"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"samplePeriod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0.001"}}}}}]}},"description":{"description_string":"Sample period of component"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Integer","component_list":[{"declaration":{"identifier":"numIgnReq"},"description":{"description_string":"Number of ignored requests"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"triAmo"},"description":{"description_string":"Trim amount"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"resAmo"},"description":{"description_string":"Respond amount (must have opposite sign of triAmo)"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"maxRes"},"description":{"description_string":"Maximum response per time interval (must have same sign as resAmo)"}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"numOfReq"},"description":{"description_string":"Number of requests from zones/systems","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-260,"y":-30},{"x":-220,"y":10}]},"iconTransformation":{"extent":[{"x":-140,"y":-100},{"x":-100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"uDevSta"},"description":{"description_string":"On/Off status of the associated device","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-260,"y":150},{"x":-220,"y":190}]},"iconTransformation":{"extent":[{"x":-140,"y":60},{"x":-100,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"y"},"description":{"description_string":"Setpoint that have been reset","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":150},{"x":260,"y":190}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"delTim +samplePeriod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayOnInit","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Send an on signal after some delay time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":160},{"x":-180,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr"},"description":{"description_string":"Check if the real requests is more than ignored requests setting","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-60},{"x":40,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"netRes"},"description":{"description_string":"Net setpoint reset value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-20},{"x":180,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"resAmoCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"resAmo"}}}}}]}},"description":{"description_string":"Respond amount constant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-140},{"x":-180,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro"},"description":{"description_string":"Products of net requests and respond amount value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-110},{"x":0,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro1"},"description":{"description_string":"Product of trim and respond amount","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-110},{"x":-140,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"pro2"},"description":{"description_string":"Product of respond and maximum amount","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-180},{"x":-140,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.UnitDelay","component_list":[{"declaration":{"identifier":"uniDel","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"y_start","modification":{"equal":true,"expression":{"simple_expression":"iniSet"}}}}}]}},"description":{"description_string":"Output the input signal with a unit delay","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":96},{"x":-80,"y":116}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi"},"description":{"description_string":"Switch between initial setpoint and reseted setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":180},{"x":180,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi1"},"description":{"description_string":"Before instant (device ON + delTim + samplePeriod), the setpoint should not be trimmed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":0},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi2"},"description":{"description_string":"Reinitialize setpoint to initial setting when device become OFF","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":130},{"x":120,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"swi3"},"description":{"description_string":"Logical switch","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-160},{"x":140,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"sampler","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample number of requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-20},{"x":-140,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.LessThreshold","component_list":[{"declaration":{"identifier":"lesThr1"},"description":{"description_string":"Check if trim and response amount have same sign","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-110},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr2"},"description":{"description_string":"Check if trim and response amount have opposite sign","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-180},{"x":-100,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr1"},"description":{"description_string":"Check if response amount have positive sign","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-160},{"x":40,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"-1"}}}}}]}},"description":{"description_string":"Convert results back to negative","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-190},{"x":100,"y":-170}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"iniSetCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"iniSet"}}}}}]}},"description":{"description_string":"Initial setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":180},{"x":-80,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"numIgnReqCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"numIgnReq"}}}}}]}},"description":{"description_string":"Number of ignored requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-60},{"x":-140,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"triAmoCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"triAmo"}}}}}]}},"description":{"description_string":"Trim amount constant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-90},{"x":-180,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"maxResCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"maxRes"}}}}}]}},"description":{"description_string":"Maximum response per time interval","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-210},{"x":-180,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"maxSetCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"maxSet"}}}}}]}},"description":{"description_string":"Maximum setpoint constant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":60},{"x":-20,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"zerTri","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Zero reset amount during time range from (device ON) to (device ON + delTim + timSet)","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-20},{"x":80,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.IntegerToReal","component_list":[{"declaration":{"identifier":"intToRea"},"description":{"description_string":"Convert integer input to real output","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":-20},{"x":-180,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Subtract","component_list":[{"declaration":{"identifier":"difReqIgnReq"},"description":{"description_string":"Difference between ignored request number and the real request number","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-40},{"x":-80,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add1"},"description":{"description_string":"Increase setpoint by amount of value defined from reset logic","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":90},{"x":-20,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add2"},"description":{"description_string":"Net reset value","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-96},{"x":140,"y":-76}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Min","component_list":[{"declaration":{"identifier":"minInp"},"description":{"description_string":"Total response should not be more than maximum response","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-130},{"x":40,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Min","component_list":[{"declaration":{"identifier":"min1"},"description":{"description_string":"Reset setpoint should not be higher than the maximum setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":90},{"x":20,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"After (device ON + delTim + timSta), when request number becomes more than ignored requests number","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-40},{"x":140,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logical Not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":130},{"x":-80,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"minSetCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"minSet"}}}}}]}},"description":{"description_string":"Minimum setpoint constant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":60},{"x":20,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Max","component_list":[{"declaration":{"identifier":"maxInp"},"description":{"description_string":"Reset setpoint should not be lower than the minimum setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":90},{"x":60,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Trim amount 'triAmo' and respond amount 'resAmo' must have opposite signs.\""}}}}}]}},"description":{"description_string":"Generate alarm message","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-110},{"x":-60,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Respond amount 'resAmo' and maximum respond amount 'maxRes' must have same sign.\""}}}}}]}},"description":{"description_string":"Generate alarm message","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-180},{"x":-60,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Abs","component_list":[{"declaration":{"identifier":"abs"},"description":{"description_string":"Absolute value of real input","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-140},{"x":-100,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Abs","component_list":[{"declaration":{"identifier":"abs1"},"description":{"description_string":"Absolute value of real input","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-210},{"x":-100,"y":-190}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"difReqIgnReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-30},{"x":-40,"y":-30},{"x":-40,"y":-50},{"x":18,"y":-50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"minInp"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-100},{"x":10,"y":-100},{"x":10,"y":-114},{"x":18,"y":-114}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"triAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-80},{"x":118,"y":-80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"netRes"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-86},{"x":150,"y":-86},{"x":150,"y":-38},{"x":158,"y":-38}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"iniSetCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":190},{"x":80,"y":190},{"x":80,"y":178},{"x":158,"y":178}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":170},{"x":240,"y":170}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"maxSetCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"min1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":70},{"x":-10,"y":70},{"x":-10,"y":94},{"x":-2,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"min1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":100},{"x":-10,"y":100},{"x":-10,"y":106},{"x":-2,"y":106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uniDel"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":106},{"x":-42,"y":106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"triAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-80},{"x":0,"y":-80},{"x":0,"y":18},{"x":118,"y":18}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zerTri"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-10},{"x":100,"y":-10},{"x":100,"y":2},{"x":118,"y":2}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-50},{"x":60,"y":-50},{"x":60,"y":-38},{"x":118,"y":-38}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"netRes"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-30},{"x":158,"y":-30}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"iniSetCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":190},{"x":80,"y":190},{"x":80,"y":148},{"x":98,"y":148}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":140},{"x":140,"y":140},{"x":140,"y":162},{"x":158,"y":162}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"uniDel"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":140},{"x":140,"y":140},{"x":140,"y":160},{"x":-120,"y":160},{"x":-120,"y":106},{"x":-102,"y":106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uDevSta"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-240,"y":170},{"x":-210,"y":170},{"x":-210,"y":140},{"x":-102,"y":140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":140},{"x":98,"y":140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"min1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"maxInp"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":100},{"x":30,"y":100},{"x":30,"y":106},{"x":38,"y":106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minSetCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"maxInp"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":70},{"x":30,"y":70},{"x":30,"y":94},{"x":38,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"numOfReq"}],"to":[{"dot_op":false,"identifier":"intToRea"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-240,"y":-10},{"x":-202,"y":-10}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intToRea"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"sampler"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-10},{"x":-162,"y":-10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"difReqIgnReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-30},{"x":-40,"y":-30},{"x":-40,"y":-94},{"x":-22,"y":-94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uDevSta"}],"to":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-240,"y":170},{"x":-202,"y":170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":170},{"x":158,"y":170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":170},{"x":-140,"y":170},{"x":-140,"y":10},{"x":118,"y":10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}],"to":[{"dot_op":false,"identifier":"tim"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":118,"y":-30},{"x":-20,"y":-30},{"x":-20,"y":10},{"x":-140,"y":10},{"x":-140,"y":170},{"x":-178,"y":170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"maxInp"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi2"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":100},{"x":80,"y":100},{"x":80,"y":132},{"x":98,"y":132}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"triAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-80},{"x":-170,"y":-80},{"x":-170,"y":-94},{"x":-162,"y":-94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"resAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-130},{"x":-170,"y":-130},{"x":-170,"y":-106},{"x":-162,"y":-106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lesThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-100},{"x":-122,"y":-100}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lesThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-100},{"x":-82,"y":-100}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"resAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-130},{"x":-170,"y":-130},{"x":-170,"y":-164},{"x":-162,"y":-164}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"maxResCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-200},{"x":-170,"y":-200},{"x":-170,"y":-176},{"x":-162,"y":-176}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pro2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-170},{"x":-122,"y":-170}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-170},{"x":-82,"y":-170}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"resAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"abs"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-130},{"x":-122,"y":-130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"abs"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"pro"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-130},{"x":-40,"y":-130},{"x":-40,"y":-106},{"x":-22,"y":-106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"maxResCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"abs1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-200},{"x":-122,"y":-200}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"abs1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"minInp"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-200},{"x":-20,"y":-200},{"x":-20,"y":-126},{"x":18,"y":-126}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minInp"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-120},{"x":60,"y":-120},{"x":60,"y":-142},{"x":118,"y":-142}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"resAmoCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":-130},{"x":-170,"y":-130},{"x":-170,"y":-150},{"x":18,"y":-150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-150},{"x":118,"y":-150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"netRes"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-30},{"x":200,"y":-30},{"x":200,"y":36},{"x":-60,"y":36},{"x":-60,"y":94},{"x":-42,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"netRes"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":10},{"x":150,"y":10},{"x":150,"y":-22},{"x":158,"y":-22}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minInp"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-120},{"x":60,"y":-120},{"x":60,"y":-180},{"x":78,"y":-180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-180},{"x":110,"y":-180},{"x":110,"y":-158},{"x":118,"y":-158}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-150},{"x":160,"y":-150},{"x":160,"y":-120},{"x":100,"y":-120},{"x":100,"y":-92},{"x":118,"y":-92}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"difReqIgnReq"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-10},{"x":-120,"y":-10},{"x":-120,"y":-24},{"x":-102,"y":-24}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"numIgnReqCon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"difReqIgnReq"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-50},{"x":-120,"y":-50},{"x":-120,"y":-36},{"x":-102,"y":-36}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"triRes\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"borderPattern":"BorderPattern.Raised","lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":223,"g":211,"b":169},"fillPattern":"FillPattern.Solid","lineThickness":5}},{"name":"Text","attribute":{"extent":[{"x":-114,"y":146},{"x":106,"y":108}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-88,"y":58},{"x":90,"y":-42}],"textString":"\"Trim & Respond\"","textColor":{"r":192,"g":192,"b":192}}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-220,"y":-220},{"x":220,"y":220}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-218,"y":28},{"x":218,"y":-218}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-218,"y":218},{"x":218,"y":42}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-214,"y":122},{"x":-124,"y":98}],"textString":"\"Check device status,\nCount time\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":-216,"y":32},{"x":-110,"y":4}],"textString":"\"Reset setpoint based\non request number\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis block implements the trim and respond logic according to ASHRAE guideline G36,\nSection 5.1.14.3 and 5.1.14.4.\n</p>\n<p>\nFor each upstream system or plant set point being controlled by a trim and respond\nloop, define the initial values in system or plant sequences. Values for trim,\nrespond, time step, etc. shall be tuned to provide stable control.\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>\n<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>\n<tr><td>SP0</td><td><code>iniSet</code></td><td>Initial setpoint</td></tr>\n<tr><td>SPmin</td><td><code>minSet</code></td><td>Minimum setpoint</td></tr>\n<tr><td>SPmax</td><td><code>maxSet</code></td><td>Maximum setpoint</td></tr>\n<tr><td>Td</td><td><code>delTim</code></td><td>Delay timer</td></tr>\n<tr><td>T</td><td><code>samplePeriod</code></td><td>Time step</td></tr>\n<tr><td>I</td><td><code>numIgnReq</code></td><td>Number of ignored requests</td></tr>\n<tr><td>R</td><td><code>numOfReq</code></td><td>Number of requests</td></tr>\n<tr><td>SPtrim</td><td><code>triAmo</code></td><td>Trim amount</td></tr>\n<tr><td>SPres</td><td><code>resAmo</code></td><td>Respond amount</td></tr>\n<tr><td>SPres_max</td><td><code>maxRes</code></td><td>Maximum response per time interval</td></tr>\n</table>\n<p>\nThe trim and respond logic shall reset setpoint within the range <code>minSet</code> to\n<code>maxSet</code>.\nWhen the associated device is off (<code>uDevSta=false</code>), the setpoint\nshall be <code>iniSet</code>.\nThe reset logic shall be active while the associated device is proven\non (<code>uDevSta=true</code>), starting <code>delTim</code> after initial\ndevice start command.\nWhen active, every time step <code>samplePeriod</code>, trim the setpoint by\n<code>triAmo</code>.\nIf there are more than <code>numIgnReq</code> requests, respond by changing\nthe setpoint by <code>resAmo*(numOfReq-numIgnReq)</code>, i.e., the number of\nrequests minus the number of ignored requests, but no more than <code>maxRes</code>.\n</p>\n<p>\nIn other words, every time step <code>samplePeriod</code>:\n</p>\n<ul>\n<li>Change setpoint by <code>triAmo</code>; </li>\n<li>If <code>numOfReq > numIgnReq</code>, <i>also</i> change setpoint by <code>resAmo*(numOfReq\n-numIgnReq)</code> but no more than <code>maxRes</code>.\n</li>\n</ul>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of set point reset\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/Generic/TrimRespond.png\\\"/>\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJune 3, 2020, by Jianjun Hu:<br/>\nUpgraded according to G36 official release.\n</li>\n<li>\nApril 13, 2020, by Jianjun Hu:<br/>\nCorrected to delay the true initial device status.\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1876\\\">#1876</a>.\n</li>\n<li>\nAugust 28, 2019, by Jianjun Hu:<br/>\nAdded assertions and corrected implementation when response amount is negative.\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1530\\\">#1503</a>.\n</li>\n<li>\nJuly 10, 2017, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/Generic/TrimAndRespond.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/Generic/TrimAndRespond.mo","checksum":"d9435a5ebd1745bdab7f563702f22044"}