{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem"}],"S231P:label":"AirEconomizerHighLimits"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":90},{\"x\":-30,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.eneStd"}],"S231P:label":"ecoHigLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":-30},{\"x\":-30,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.tit24CliZon"}],"S231P:label":"ecoHigLim1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim1.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with differential dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":-70},{\"x\":-30,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.tit24CliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.TRet"}],"S231P:label":"ecoHigLim10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with differential dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-10,\"y\":-70},{\"x\":10,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.tit24CliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.TRet"}],"S231P:label":"ecoHigLim11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with differential dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":30,\"y\":-70},{\"x\":50,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.tit24CliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.TRet"}],"S231P:label":"ecoHigLim12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with differential dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":70,\"y\":-70},{\"x\":90,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.tit24CliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.TRet"}],"S231P:label":"ecoHigLim13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with fixed enthalpy and fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-10,\"y\":-110},{\"x\":10,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.tit24CliZon"}],"S231P:label":"ecoHigLim14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim14.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-10,\"y\":90},{\"x\":10,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.eneStd"}],"S231P:label":"ecoHigLim2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_5A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim2.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":30,\"y\":90},{\"x\":50,\"y\":110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.eneStd"}],"S231P:label":"ecoHigLim3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim3.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with differential dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":60},{\"x\":-30,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.TRet"}],"S231P:label":"ecoHigLim4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with fixed enthalpy and fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":30},{\"x\":-30,\"y\":50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.eneStd"}],"S231P:label":"ecoHigLim5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim5.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"ASHRAE standard, with differential enthalpy and fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":0},{\"x\":-30,\"y\":20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.ashCliZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.hRet"}],"S231P:label":"ecoHigLim6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.ashCliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1B"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-10,\"y\":-30},{\"x\":10,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.tit24CliZon"}],"S231P:label":"ecoHigLim7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim7.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":30,\"y\":-30},{\"x\":50,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.tit24CliZon"}],"S231P:label":"ecoHigLim8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim8.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits","S231P:accessSpecifier":"public","S231P:description":"Title 24 standard, with fixed dry bulb device","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":70,\"y\":-30},{\"x\":90,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.ecoHigLimCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.eneStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.tit24CliZon"}],"S231P:label":"ecoHigLim9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.ecoHigLimCon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.eneStd","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.California_Title_24"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim9.tit24CliZon","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Zone_7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Return air enthalpy","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-90,\"y\":-6},{\"x\":-70,\"y\":14}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.y"}],"S231P:label":"retAirEnt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.duration","S231P:isFinal":true,"S231P:value":10},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.height","S231P:isFinal":true,"S231P:value":5000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.offset","S231P:isFinal":true,"S231P:value":65000},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirEnt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim6.hRet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Return air temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-90,\"y\":-50},{\"x\":-70,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.y"}],"S231P:label":"retAirTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.duration","S231P:isFinal":true,"S231P:value":10},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.height","S231P:isFinal":true,"S231P:value":5},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.offset","S231P:isFinal":true,"S231P:value":{"@value":"295.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.retAirTem.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim10.TRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim11.TRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim12.TRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim13.TRet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.Validation.AirEconomizerHighLimits.ecoHigLim4.TRet"}]}]}