{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#","q":"http://qudt.org/vocab/quantitykind#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea"}],"S231P:diagram":"coordinateSystem(extent={{-240,-320},{240,320}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nController for dual-duct terminal unit with cold-duct minimum control\naccording to Section 5.14 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow</code>,\ncold and hot duct dampers position setpoint (<code>yCooDam</code>, <code>yHeaDam</code>),\ncooling supply temperature setpoint reset request <code>yZonCooTemResReq</code>,\nheating supply temperature setpoint reset request <code>yZonHeaTemResReq</code>,\ncold-duct static pressure setpoint reset request <code>yColDucPreResReq</code>,\nhot-duct static pressure setpoint reset request <code>yHotDucPreResReq</code>,\nheating fan request <code>yHeaFanReq</code>.\nIt also outputs the alarms about the low airflow <code>yLowFloAla</code>,\nleaking dampers, and airflow sensor(s) calibration alarm.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>THeaSet</code> and\n<code>TCooSet</code> are inputs to the instance of class \n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum airflow according to\nSection 5.14.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling and heating supply. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Dampers control</h4>\n<p>\nThis sequence sets the dampers position setpoints.\nThe implementation is according to Section 5.14.5. The sequence outputs \ndischarge airflow rate setpoint <code>VSet_flow</code>, cold and hot ducts damper\nposition setpoints (<code>yCooDam</code>, <code>yHeaDam</code>). See\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Dampers\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Dampers</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.14.8, this sequence outputs the system reset requests, i.e.\ncooling and heating supply air temperature reset requests (<code>yZonCooTemResReq</code> and\n<code>yZonHeaTemResReq</code>),\ncold and hot duct static pressure reset requests (<code>yColDucPreResReq</code> and\n<code>yHotDucPreResReq</code>), and the heating fan requests\n<code>yHeaFanReq</code>. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.SystemRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.14.6, this sequence outputs the alarms of low discharge flow,\nleaking dampers and airflow sensor calibration alarm.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Alarms\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.14.7, this sequence allows the override the aiflow and dampers position setpoints.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Overrides\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Overrides</a>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveCooDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveHeaDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TColSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THotSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1CooAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1HeaAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHotDucDis_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaFanReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonCooTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonHeaTemResReq"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.zonDisEff_heat"}],"S231P:icon":"coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VColDucDis_flow\",textColor={0,0,127},extent={{-96,-20},{-26,-38}},pattern=LinePattern.Dash),Text(textString=\"TDis\",textColor={0,0,127},extent={{-100,18},{-74,4}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-100,40},{-54,26}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,200},{-72,186}},pattern=LinePattern.Dash),Text(textString=\"TCooSet\",textColor={0,0,127},extent={{-98,178},{-54,162}},pattern=LinePattern.Dash),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-98,158},{-52,142}},pattern=LinePattern.Dash),Text(textString=\"u1Win\",textColor={255,0,255},extent={{-98,118},{-72,104}},visible=have_winSen,pattern=LinePattern.Dash),Text(textString=\"u1Occ\",textColor={255,0,255},extent={{-98,98},{-72,84}},visible=have_occSen,pattern=LinePattern.Dash),Text(textString=\"u1CooAHU\",textColor={255,0,255},extent={{-96,-42},{-52,-58}},pattern=LinePattern.Dash),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,78},{-50,62}},pattern=LinePattern.Dash),Text(textString=\"oveFloSet\",textColor={255,127,0},extent={{-96,-140},{-50,-156}},pattern=LinePattern.Dash),Text(textString=\"VSet_flow\",textColor={0,0,127},extent={{54,198},{98,182}},pattern=LinePattern.Dash),Text(textString=\"yCooDam\",textColor={0,0,127},extent={{42,178},{98,164}},pattern=LinePattern.Dash),Text(textString=\"yZonCooTemResReq\",textColor={255,127,0},extent={{4,12},{98,-10}},pattern=LinePattern.Dash),Text(textString=\"oveCooDamPos\",textColor={255,127,0},extent={{-98,-160},{-20,-178}},pattern=LinePattern.Dash),Text(textString=\"yLowFloAla\",textColor={255,127,0},extent={{48,-98},{98,-118}},pattern=LinePattern.Dash),Text(textString=\"yColFloSenAla\",textColor={255,127,0},extent={{32,-120},{98,-136}},pattern=LinePattern.Dash),Text(textString=\"yColLeaDamAla\",textColor={255,127,0},extent={{22,-140},{98,-156}},pattern=LinePattern.Dash),Text(textString=\"VHotDucDis_flow\",textColor={0,0,127},extent={{-96,-82},{-26,-100}},pattern=LinePattern.Dash),Text(textString=\"u1HeaAHU\",textColor={255,0,255},extent={{-96,-104},{-52,-120}},pattern=LinePattern.Dash),Text(textString=\"oveHeaDamPos\",textColor={255,127,0},extent={{-98,-180},{-20,-198}},pattern=LinePattern.Dash),Text(textString=\"yHeaDam\",textColor={0,0,127},extent={{42,158},{98,144}},pattern=LinePattern.Dash),Text(textString=\"yColDucPreResReq\",textColor={255,127,0},extent={{16,-8},{98,-28}},pattern=LinePattern.Dash),Text(textString=\"yHotDucPreResReq\",textColor={255,127,0},extent={{16,-48},{98,-68}},pattern=LinePattern.Dash),Text(textString=\"yZonHeaTemResReq\",textColor={255,127,0},extent={{4,-26},{98,-48}},pattern=LinePattern.Dash),Text(textString=\"yHeaFanReq\",textColor={255,127,0},extent={{40,-70},{98,-88}},pattern=LinePattern.Dash),Text(textString=\"yHotFloSenAla\",textColor={255,127,0},extent={{30,-160},{96,-176}},pattern=LinePattern.Dash),Text(textString=\"yHotLeaDamAla\",textColor={255,127,0},extent={{20,-180},{96,-196}},pattern=LinePattern.Dash),Text(textString=\"TColSup\",textColor={0,0,127},extent={{-98,-2},{-56,-16}},pattern=LinePattern.Dash),Text(textString=\"THotSup\",textColor={0,0,127},extent={{-100,-62},{-58,-76}},pattern=LinePattern.Dash),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-96,58},{-50,44}},visible=have_CO2Sen,pattern=LinePattern.Dash),Text(textString=\"VAdjPopBreZon_flow\",textColor={0,0,127},extent={{12,132},{96,114}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VAdjAreBreZon_flow\",textColor={0,0,127},extent={{12,112},{96,94}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{36,92},{96,72}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{18,72},{96,52}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{18,50},{96,32}},visible=,visible=,pattern=LinePattern.Dash),Text(textString=\"yCO2\",textColor={0,0,127},extent={{66,28},{96,12}},visible=,visible=,pattern=LinePattern.Dash)}","S231P:label":"Controller"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.ActiveAirFlow","S231P:accessSpecifier":"public","S231P:description":"Active airflow setpoint","S231P:graphics":"Placement(transformation(extent={{-80,70},{-60,90}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VOccMin_flow"}],"S231P:label":"actAirSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActCooMax_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActCooMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActHeaMax_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActHeaMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VActMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VHeaMax_flow","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"public","S231P:description":"Sum of minimum flow and cooling maximum flow","S231P:graphics":"Placement(transformation(extent={{-40,230},{-20,250}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.y"}],"S231P:label":"add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Alarms","S231P:accessSpecifier":"public","S231P:description":"Generate alarms","S231P:graphics":"Placement(transformation(extent={{140,-240},{160,-220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.u1CooFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.u1HeaFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VHotDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yColFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yColLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yHotFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yHotLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yLowFloAla"}],"S231P:label":"ala"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.fanOffTim","S231P:isFinal":true,"S231P:value":"fanOffTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.leaFloTim","S231P:isFinal":true,"S231P:value":"leaFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.lowFloTim","S231P:isFinal":true,"S231P:value":"lowFloTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.staPreMul","S231P:isFinal":true,"S231P:value":"staPreMul"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.staTim","S231P:isFinal":true,"S231P:value":"staTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VHeaMax_flow","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yColFloSenAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColFloSenAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yColLeaDamAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColLeaDamAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yHotFloSenAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotFloSenAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yHotLeaDamAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotLeaDamAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.yLowFloAla","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yLowFloAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes","@type":"http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"public","S231P:description":"Generate warning when the cooling maximum is less than the sum of heating maximum and the minimum flow","S231P:graphics":"Placement(transformation(extent={{60,280},{80,300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes.u"}],"S231P:label":"assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes.message","S231P:isFinal":true,"S231P:value":"Warning: the sum of minimum flow and heating maximum flow is greater than the cooling maximum flow."},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.chaRat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#s/K"},"S231P:accessSpecifier":"public","S231P:description":"Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"chaRat","S231P:value":540},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops","S231P:accessSpecifier":"public","S231P:description":"Heating and cooling control loop","S231P:graphics":"Placement(transformation(extent={{-200,200},{-180,220}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.yCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.yHea"}],"S231P:label":"conLoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.kCooCon","S231P:isFinal":true,"S231P:value":"kCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.kHeaCon","S231P:isFinal":true,"S231P:value":"kHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TiCooCon","S231P:isFinal":true,"S231P:value":"TiCooCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TiHeaCon","S231P:isFinal":true,"S231P:value":"TiHeaCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.timChe","S231P:isFinal":true,"S231P:value":"timChe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.yCoo","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uCoo"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.yHea","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uHea"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.controllerTypeDam","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerTypeDam","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Cooling maximum flow","S231P:graphics":"Placement(transformation(extent={{-40,280},{-20,300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax.y"}],"S231P:label":"cooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax.k","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.cooMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Dampers","S231P:accessSpecifier":"public","S231P:description":"Dampers control when the unit has single dual airflow sensor","S231P:graphics":"Placement(transformation(extent={{0,0},{20,40}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TColSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.THotSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.u1CooAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.u1HeaAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VActMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VColDucDis_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VDis_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHotDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHotDucDis_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.yCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.yHeaDam"}],"S231P:label":"damDuaSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.controllerTypeDam","S231P:isFinal":true,"S231P:value":"controllerTypeDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.iniDam","S231P:isFinal":true,"S231P:value":"iniDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.kDam","S231P:isFinal":true,"S231P:value":"kDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TdDam","S231P:isFinal":true,"S231P:value":"TdDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TiDam","S231P:isFinal":true,"S231P:value":"TiDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VColDucDis_flow_Set","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VColDuc_flow_Set"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VDis_flow_Set","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VActSet_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHeaMax_flow","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHotDucDis_flow_Set","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VHotDuc_flow_Set"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.yCooDam","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.uCooDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.yHeaDam","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.uHeaDam"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damPosHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Near zero damper position, below which the damper will be seen as closed","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"damPosHys","S231P:value":{"@value":"0.005","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.dTHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Near zero temperature difference, below which the difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"dTHys","S231P:value":{"@value":"0.25","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.durTimFlo","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of airflow rate less than setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimFlo","S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.durTimTem","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Duration time of zone temperature exceeds setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"durTimTem","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.fanOffTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check fan off","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"fanOffTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.floHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Near zero flow rate, below which the flow rate or difference will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"floHys","S231P:value":"0.01*VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"public","S231P:description":"Check if cooling maximum is greater than the sum of minimum and heating maximum flow","S231P:graphics":"Placement(transformation(extent={{20,280},{40,300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.h"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.y"}],"S231P:label":"gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.h","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.gre.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.assMes.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_CO2Sen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has CO2 sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_CO2Sen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has occupancy sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has window sensor","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Heating maximum flow","S231P:graphics":"Placement(transformation(extent={{-80,250},{-60,270}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax.y"}],"S231P:label":"heaMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax.k","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.heaMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.iniDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Initial damper position when the damper control is enabled","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"iniDam","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kCooCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kCooCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kDam","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kDam","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.kHeaCon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"kHeaCon","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.leaFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check damper leaking airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"leaFloTim","S231P:value":600},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.looHys","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Loop output hysteresis below which the output will be seen as zero","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"looHys","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.lowFloTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check low flow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"lowFloTim","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.maxSupTim","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Maximum suppression time","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"maxSupTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using Title 24","S231P:graphics":"Placement(transformation(extent={{-160,100},{-140,120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.yCO2"}],"S231P:isConditionalComponent":true,"S231P:label":"minFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VAreMin_flow","S231P:isFinal":true,"S231P:value":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VOccMin_flow","S231P:isFinal":true,"S231P:value":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VOccZonMin_flow","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VZonAbsMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonAbsMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.VZonDesMin_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonDesMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.yCO2","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCO2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveCooDamPos","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding cooling damper position, 1: set to close; 2: set to open","S231P:graphics":"Placement(transformation(extent={{-280,-230},{-240,-190}})),iconTransformation(extent={{-140,-190},{-100,-150}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveCooDamPos"},"S231P:label":"oveCooDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveFloSet","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","S231P:graphics":"Placement(transformation(extent={{-280,-200},{-240,-160}})),iconTransformation(extent={{-140,-170},{-100,-130}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveFloSet"},"S231P:label":"oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.oveHeaDamPos","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Index of overriding heating damper position, 1: set to close; 2: set to open","S231P:graphics":"Placement(transformation(extent={{-280,-260},{-240,-220}})),iconTransformation(extent={{-140,-210},{-100,-170}})))","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveHeaDamPos"},"S231P:label":"oveHeaDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.permit_occStandby","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: occupied-standby mode is permitted","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"permit_occStandby","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"Detected CO2 concentration","S231P:graphics":"Placement(transformation(extent={{-280,50},{-240,90}})),iconTransformation(extent={{-140,10},{-100,50}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.ppmCO2"}],"S231P:label":"ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ppmCO2Set","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_CO2Sen","S231P:description":"CO2 concentration setpoint","S231P:graphics":"Placement(transformation(extent={{-280,80},{-240,120}})),iconTransformation(extent={{-140,30},{-100,70}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.ppmCO2Set"}],"S231P:label":"ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.samplePeriod","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Sample period of component, set to the same value as the trim and respond that process static pressure reset","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"samplePeriod","S231P:value":120},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Overrides","S231P:accessSpecifier":"public","S231P:description":"Override setpoints","S231P:graphics":"Placement(transformation(extent={{60,-100},{80,-80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveCooDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveFloSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.oveHeaDamPos"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.yCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.yHeaDam"}],"S231P:label":"setOve"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VHeaMax_flow","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.VSet_flow","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VActSet_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VSet_flow"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.yCooDam","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCooDam"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setOve.yHeaDam","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaDam"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints","S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1","S231P:graphics":"Placement(transformation(extent={{-160,140},{-140,160}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VOccZonMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.zonDisEff_heat"}],"S231P:isConditionalComponent":true,"S231P:label":"setPoi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_CO2Sen","S231P:isFinal":true,"S231P:value":"have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_occSen","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.have_winSen","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.permit_occStandby","S231P:isFinal":true,"S231P:value":"permit_occStandby"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAdjAreBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjAreBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAdjPopBreZon_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjPopBreZon_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VAreBreZon_flow","S231P:isFinal":true,"S231P:value":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VCooMax_flow","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VMin_flow","S231P:isFinal":true,"S231P:value":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VMinOA_flow","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMinOA_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VOccZonMin_flow","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.add2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.VPopBreZon_flow","S231P:isFinal":true,"S231P:value":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.zonDisEff_cool","S231P:isFinal":true,"S231P:value":"zonDisEff_cool"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.zonDisEff_heat","S231P:isFinal":true,"S231P:value":"zonDisEff_heat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.staPreMul","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Importance multiplier for the zone static pressure reset control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staPreMul","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.staTim","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"q:Time"},"qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Delay triggering alarms after enabling AHU supply fan","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"staTim","S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.SystemRequests","S231P:accessSpecifier":"public","S231P:description":"Specify system requests ","S231P:graphics":"Placement(transformation(extent={{140,-160},{160,-120}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uAftSupCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uAftSupHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uCooDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uHeaDam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VColDuc_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VHotDuc_flow_Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VHotDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yColDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yHeaFanReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yHotDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yZonCooTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yZonHeaTemResReq"}],"S231P:label":"sysReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.damPosHys","S231P:isFinal":true,"S231P:value":"damPosHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.durTimFlo","S231P:isFinal":true,"S231P:value":"durTimFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.durTimTem","S231P:isFinal":true,"S231P:value":"durTimTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.floHys","S231P:isFinal":true,"S231P:value":"floHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.looHys","S231P:isFinal":true,"S231P:value":"looHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.thrTemDif","S231P:isFinal":true,"S231P:value":"thrTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.twoTemDif","S231P:isFinal":true,"S231P:value":"twoTemDif"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yColDucPreResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yHeaFanReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaFanReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yHotDucPreResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotDucPreResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yZonCooTemResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonCooTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.yZonHeaTemResReq","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonHeaTemResReq"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TColSup","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Cold duct supply air temperature from central air handler","S231P:graphics":"Placement(transformation(extent={{-280,-10},{-240,30}})),iconTransformation(extent={{-140,-30},{-100,10}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TColSup"},"S231P:label":"TColSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TCooSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Setpoint temperature for room for cooling","S231P:graphics":"Placement(transformation(extent={{-280,250},{-240,290}})),iconTransformation(extent={{-140,150},{-100,190}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.TSet"}],"S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TdDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TdDam","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TDis","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured discharge air temperature","S231P:graphics":"Placement(transformation(extent={{-280,20},{-240,60}})),iconTransformation(extent={{-140,-10},{-100,30}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.TZon"}],"S231P:label":"TDis"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THeaSet","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Setpoint temperature for room for heating","S231P:graphics":"Placement(transformation(extent={{-280,220},{-240,260}})),iconTransformation(extent={{-140,130},{-100,170}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.TSet"}],"S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.THotSup","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Hot duct supply air temperature from central air handler","S231P:graphics":"Placement(transformation(extent={{-280,-100},{-240,-60}})),iconTransformation(extent={{-140,-90},{-100,-50}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.THotSup"},"S231P:label":"THotSup"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.thrTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"thrTemDif","S231P:value":3},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiCooCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for cooling control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiCooCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiDam","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for damper control","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiDam","S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TiHeaCon","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block for heating control loop","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TiHeaCon","S231P:value":900},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timChe","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:SEC"},"S231P:accessSpecifier":"public","S231P:description":"Threshold time to check the zone temperature status","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"timChe","S231P:value":30},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","S231P:accessSpecifier":"public","S231P:description":"Specify suppresion time due to the zone cooling setpoint change and check if it has passed the suppresion period","S231P:graphics":"Placement(transformation(extent={{-200,280},{-180,300}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.maxTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.TSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.yAftSup"}],"S231P:label":"timSupCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.chaRat","S231P:isFinal":true,"S231P:value":"chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.maxTim","S231P:isFinal":true,"S231P:value":"maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.yAftSup","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uAftSupCoo"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","S231P:accessSpecifier":"public","S231P:description":"Specify suppresion time due to the zone heating setpoint change and check if it has passed the suppresion period","S231P:graphics":"Placement(transformation(extent={{-200,240},{-180,260}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.maxTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.TSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.yAftSup"}],"S231P:label":"timSupHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.chaRat","S231P:isFinal":true,"S231P:value":"chaRat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.dTHys","S231P:isFinal":true,"S231P:value":"dTHys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.maxTim","S231P:isFinal":true,"S231P:value":"maxSupTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.samplePeriod","S231P:isFinal":true,"S231P:value":"samplePeriod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.yAftSup","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.uAftSupHea"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.twoTemDif","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"twoTemDif","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.TZon","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"unit:K"},"S231P:accessSpecifier":"public","S231P:description":"Measured room temperature","S231P:graphics":"Placement(transformation(extent={{-280,280},{-240,320}})),iconTransformation(extent={{-140,170},{-100,210}})))","S231P:hasDisplayUnit":{"@id":"unit:DEG_C"},"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.conLoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupCoo.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.timSupHea.TZon"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1CooAHU","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Cooling air handler status","S231P:graphics":"Placement(transformation(extent={{-280,-70},{-240,-30}})),iconTransformation(extent={{-140,-70},{-100,-30}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.u1CooFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.u1CooAHU"}],"S231P:label":"u1CooAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1HeaAHU","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Heating air handler status","S231P:graphics":"Placement(transformation(extent={{-280,-160},{-240,-120}})),iconTransformation(extent={{-140,-130},{-100,-90}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.u1HeaFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.u1HeaAHU"}],"S231P:label":"u1HeaAHU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_occSen","S231P:description":"True: the zone is populated","S231P:graphics":"Placement(transformation(extent={{-280,140},{-240,180}})),iconTransformation(extent={{-140,70},{-100,110}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.u1Occ"}],"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:conditionalExpression":"have_winSen","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"Placement(transformation(extent={{-280,170},{-240,210}})),iconTransformation(extent={{-140,90},{-100,130}})))","S231P:isConditionalComponent":true,"S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.u1Win"}],"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"Placement(transformation(extent={{-280,110},{-240,150}})),iconTransformation(extent={{-140,50},{-100,90}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.actAirSet.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.minFlo.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.setPoi.uOpeMod"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjAreBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted area component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{240,120},{280,160}})),iconTransformation(extent={{100,80},{140,120}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAdjPopBreZon_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Adjusted population component breathing zone flow rate","S231P:graphics":"Placement(transformation(extent={{240,150},{280,190}})),iconTransformation(extent={{100,100},{140,140}})))","S231P:isConditionalComponent":true,"S231P:label":"VAdjPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAreBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design area component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VAreMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for building area","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VColDucDis_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured cold-duct discharge airflow rate airflow rate","S231P:graphics":"Placement(transformation(extent={{-280,-40},{-240,0}})),iconTransformation(extent={{-140,-50},{-100,-10}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VColDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VColDucDis_flow"}],"S231P:label":"VColDucDis_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VCooMax_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.venStd","S231P:accessSpecifier":"public","S231P:description":"Ventilation standard, ASHRAE 62.1 or Title 24","S231P:label":"venStd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHeaMax_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone heating maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VHotDucDis_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Measured hot-duct discharge airflow rate airflow rate","S231P:graphics":"Placement(transformation(extent={{-280,-130},{-240,-90}})),iconTransformation(extent={{-140,-110},{-100,-70}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.ala.VHotDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.damDuaSen.VHotDucDis_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.sysReq.VHotDucDis_flow"}],"S231P:label":"VHotDucDis_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design zone minimum airflow setpoint","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VMinOA_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1","S231P:description":"Minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,90},{280,130}})),iconTransformation(extent={{100,60},{140,100}})))","S231P:isConditionalComponent":true,"S231P:label":"VMinOA_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VOccMin_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Zone minimum outdoor airflow for occupants","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VPopBreZon_flow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Design population component of the breathing zone outdoor airflow","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VPopBreZon_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VSet_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:description":"Airflow setpoint after considering override","S231P:graphics":"Placement(transformation(extent={{240,240},{280,280}})),iconTransformation(extent={{100,170},{140,210}})))","S231P:label":"VSet_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonAbsMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone absolute minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,60},{280,100}})),iconTransformation(extent={{100,40},{140,80}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonAbsMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.VZonDesMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"q:VolumeFlowRate"},"qudt:hasUnit":{"@id":"unit:M3-PER-SEC"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"Zone design minimum outdoor airflow setpoint","S231P:graphics":"Placement(transformation(extent={{240,30},{280,70}})),iconTransformation(extent={{100,20},{140,60}})))","S231P:isConditionalComponent":true,"S231P:label":"VZonDesMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCO2","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:conditionalExpression":"venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24","S231P:description":"CO2 control loop signal","S231P:graphics":"Placement(transformation(extent={{240,0},{280,40}})),iconTransformation(extent={{100,0},{140,40}})))","S231P:isConditionalComponent":true,"S231P:label":"yCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColDucPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Cold duct pressure reset requests","S231P:graphics":"Placement(transformation(extent={{240,-70},{280,-30}})),iconTransformation(extent={{100,-40},{140,0}})))","S231P:label":"yColDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColFloSenAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Cold-duct airflow sensor calibration alarm","S231P:graphics":"Placement(transformation(extent={{240,-230},{280,-190}})),iconTransformation(extent={{100,-150},{140,-110}})))","S231P:label":"yColFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yColLeaDamAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Leaking cold-duct damper alarm","S231P:graphics":"Placement(transformation(extent={{240,-260},{280,-220}})),iconTransformation(extent={{100,-170},{140,-130}})))","S231P:label":"yColLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yCooDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Cooling damper commanded position, or commanded flow rate ratio","S231P:graphics":"Placement(transformation(extent={{240,210},{280,250}})),iconTransformation(extent={{100,150},{140,190}})))","S231P:label":"yCooDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaDam","@type":"S231P:RealOutput","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Heating damper commanded position, or commanded flow rate ratio","S231P:graphics":"Placement(transformation(extent={{240,180},{280,220}})),iconTransformation(extent={{100,130},{140,170}})))","S231P:label":"yHeaDam","S231P:max":1,"S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHeaFanReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Heating fan request","S231P:graphics":"Placement(transformation(extent={{240,-160},{280,-120}})),iconTransformation(extent={{100,-100},{140,-60}})))","S231P:label":"yHeaFanReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotDucPreResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Hot duct pressure reset requests","S231P:graphics":"Placement(transformation(extent={{240,-130},{280,-90}})),iconTransformation(extent={{100,-80},{140,-40}})))","S231P:label":"yHotDucPreResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotFloSenAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Hot-duct airflow sensor calibration alarm","S231P:graphics":"Placement(transformation(extent={{240,-290},{280,-250}})),iconTransformation(extent={{100,-190},{140,-150}})))","S231P:label":"yHotFloSenAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yHotLeaDamAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Leaking hot-duct damper alarm","S231P:graphics":"Placement(transformation(extent={{240,-320},{280,-280}})),iconTransformation(extent={{100,-210},{140,-170}})))","S231P:label":"yHotLeaDamAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yLowFloAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Low airflow alarms","S231P:graphics":"Placement(transformation(extent={{240,-200},{280,-160}})),iconTransformation(extent={{100,-130},{140,-90}})))","S231P:label":"yLowFloAla"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonCooTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone cooling supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{240,-40},{280,0}})),iconTransformation(extent={{100,-20},{140,20}})))","S231P:label":"yZonCooTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.yZonHeaTemResReq","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone heating supply air temperature reset request","S231P:graphics":"Placement(transformation(extent={{240,-100},{280,-60}})),iconTransformation(extent={{100,-60},{140,-20}})))","S231P:label":"yZonHeaTemResReq"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.zonDisEff_cool","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone cooling air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_cool","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Controller.zonDisEff_heat","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Zone heating air distribution effectiveness","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"zonDisEff_heat","S231P:value":{"@value":"0.8","@type":"http://www.w3.org/2001/XMLSchema#decimal"}}]}