{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan"
        }
      ],
      "S231P:label": "Alarms"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala",
      "@type": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Alarms",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Block outputs system alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":30},{\"x\":80,\"y\":50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.damPosHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.floHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.staPreMul"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.u1CooFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.u1HeaFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uCooDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uHeaDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uOpeMod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VActSet_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VColDucDis_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VCooMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VHeaMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VHotDucDis_flow"
        }
      ],
      "S231P:label": "ala"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.damPosHys",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.floHys",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.staPreMul",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VCooMax_flow",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VHeaMax_flow",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.9",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean input to real output",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":10},{\"x\":-20,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea.y"
        }
      ],
      "S231P:label": "booToRea"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean input to real output",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-110},{\"x\":-20,\"y\":-90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1.y"
        }
      ],
      "S231P:label": "booToRea1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling duct damper open and close status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":10},{\"x\":-60,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.y"
        }
      ],
      "S231P:label": "colDammSta"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.period",
      "S231P:isFinal": true,
      "S231P:value": 7500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.colDammSta.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling duct discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":70},{\"x\":-60,\"y\":90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.y"
        }
      ],
      "S231P:label": "cooDisAir"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.duration",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.height",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.cooDisAir.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VColDucDis_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-30},{\"x\":-60,\"y\":-10}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.y"
        }
      ],
      "S231P:label": "damPos"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.duration",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.height",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.7",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-150},{\"x\":-60,\"y\":-130}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.y"
        }
      ],
      "S231P:label": "damPos1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.duration",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.height",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.7",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.damPos1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Discharge airflow rate setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":130},{\"x\":-60,\"y\":150}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.y"
        }
      ],
      "S231P:label": "disAirSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.duration",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.height",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.9",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.disAirSet.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VActSet_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating duct damper open and close status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-110},{\"x\":-60,\"y\":-90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.y"
        }
      ],
      "S231P:label": "heaDammSta"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.period",
      "S231P:isFinal": true,
      "S231P:value": 7500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDammSta.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.booToRea1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating duct discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-50},{\"x\":-20,\"y\":-30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.y"
        }
      ],
      "S231P:label": "heaDisAir"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.duration",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.height",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.heaDisAir.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.VHotDucDis_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Operation mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":50},{\"x\":-20,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.amplitude"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.y"
        }
      ],
      "S231P:label": "intPul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.amplitude",
      "S231P:value": 6
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.offset",
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.period",
      "S231P:value": 8500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.width",
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.intPul.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uOpeMod"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-10},{\"x\":20,\"y\":10}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.y"
        }
      ],
      "S231P:label": "mul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uCooDam"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-130},{\"x\":20,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.y"
        }
      ],
      "S231P:label": "mul1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.mul1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.uHeaDam"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling supply fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":100},{\"x\":-20,\"y\":120}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.y"
        }
      ],
      "S231P:label": "supCooFan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.period",
      "S231P:isFinal": true,
      "S231P:value": 7500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.75",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supCooFan.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.u1CooFan"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating supply fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-70},{\"x\":-60,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.y"
        }
      ],
      "S231P:label": "supHeaFan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.period",
      "S231P:isFinal": true,
      "S231P:value": 7500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.75",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.supHeaFan.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctColdDuctMin.Subsequences.Validation.Alarms.ala.u1HeaFan"
      }
    }
  ]
}