{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctMixConInletSensor.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Alarms","description_string":"Generate alarms of dual-duct terminal unit using mixing control with inlet sensor","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staPreMul"},"description":{"description_string":"Importance multiplier for the zone static pressure reset control loop"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone heating maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Threshold time to check low flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"fanOffTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check fan off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"leaFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check damper leaking airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"damPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Near zero damper position, below which the damper will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Delay triggering alarms after enabling AHU supply fan","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VActSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":220},{"x":-240,"y":260}]},"iconTransformation":{"extent":[{"x":-140,"y":70},{"x":-100,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VColDucDis_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured cold-duct discharge airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":30},{"x":-240,"y":70}]},"iconTransformation":{"extent":[{"x":-140,"y":40},{"x":-100,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1CooFan"},"description":{"description_string":"Cooling air handler supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-30},{"x":-240,"y":10}]},"iconTransformation":{"extent":[{"x":-140,"y":20},{"x":-100,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"Zone operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-60},{"x":-240,"y":-20}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uCooDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Cooling damper position setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-140},{"x":-240,"y":-100}]},"iconTransformation":{"extent":[{"x":-140,"y":-40},{"x":-100,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VHotDucDis_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured hot-duct discharge airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-200},{"x":-240,"y":-160}]},"iconTransformation":{"extent":[{"x":-140,"y":-60},{"x":-100,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1HeaFan"},"description":{"description_string":"Heating air handler supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-260},{"x":-240,"y":-220}]},"iconTransformation":{"extent":[{"x":-140,"y":-80},{"x":-100,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uHeaDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Heating damper position setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-370},{"x":-240,"y":-330}]},"iconTransformation":{"extent":[{"x":-140,"y":-100},{"x":-100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowFloAla"},"description":{"description_string":"Low airflow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":240},{"x":280,"y":280}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yColFloSenAla"},"description":{"description_string":"Cold-duct airflow sensor calibration alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":30},{"x":280,"y":70}]},"iconTransformation":{"extent":[{"x":100,"y":10},{"x":140,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yColLeaDamAla"},"description":{"description_string":"Leaking cold-duct damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-100},{"x":280,"y":-60}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHotFloSenAla"},"description":{"description_string":"Hot-duct airflow sensor calibration alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-200},{"x":280,"y":-160}]},"iconTransformation":{"extent":[{"x":100,"y":-60},{"x":140,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHotLeaDamAla"},"description":{"description_string":"Leaking hot-duct damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-330},{"x":280,"y":-290}]},"iconTransformation":{"extent":[{"x":100,"y":-90},{"x":140,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":280},{"x":-180,"y":300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is less than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":310},{"x":-140,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the measured airflow has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":310},{"x":-60,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*floHys"}}}}}]}},"description":{"description_string":"Check if setpoint airflow is greater than zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":230},{"x":-160,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is less than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":180},{"x":-140,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.7"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":200},{"x":-180,"y":220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the measured airflow has been less than threshold value for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":180},{"x":-60,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"Measured airflow has been less than threshold value for sufficient time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":310},{"x":-20,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and1"},"description":{"description_string":"Measured airflow has been less than threshold value for sufficient time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":230},{"x":-20,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"lowFloAla"},"description":{"description_string":"Low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":310},{"x":160,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"description":{"description_string":"Level 2 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":350},{"x":100,"y":370}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":230},{"x":100,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conInt1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"staPreMul"}}}}}]}},"description":{"description_string":"Importance multiplier for zone static pressure reset","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":140},{"x":-100,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr1"},"description":{"description_string":"Check if the multiplier is greater than zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":140},{"x":-60,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt1"},"description":{"description_string":"Suppress the alarm when multiplier is zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":140},{"x":160,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Multiply","component_list":[{"declaration":{"identifier":"proInt"},"description":{"description_string":"Low flow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":200,"y":250},{"x":220,"y":270}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and7"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":310},{"x":20,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":270},{"x":100,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: airflow is less than 50% of the setpoint.\""}}}}}]}},"description":{"description_string":"Level 2 low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":270},{"x":160,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and4"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":230},{"x":20,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not2"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":190},{"x":100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: airflow is less than 70% of the setpoint.\""}}}}}]}},"description":{"description_string":"Level 3 low airflow alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":190},{"x":160,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"cooMaxFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"description":{"description_string":"Cooling maximum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":20},{"x":-160,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":20},{"x":-120,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not3"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-20},{"x":-160,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"fanOffTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":40},{"x":60,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is greater than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":40},{"x":-60,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and5"},"description":{"description_string":"Check if the measured airflow is greater than the threshold and the supply fan is OFF","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":40},{"x":0,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not4"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":10},{"x":100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: cold-duct airflow sensor should be calibrated.\""}}}}}]}},"description":{"description_string":"Level 3 airflow sensor alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":10},{"x":140,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":40},{"x":180,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"leaFloTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-90},{"x":80,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.LessThreshold","component_list":[{"declaration":{"identifier":"cloDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*damPosHys"}}}}}]}},"description":{"description_string":"Check if damper position is near zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-130},{"x":-160,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-90},{"x":0,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not5"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-130},{"x":140,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: the cold-duct damper is leaking.\""}}}}}]}},"description":{"description_string":"Level 4 leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-130},{"x":180,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}}]}},"description":{"description_string":"Convert boolean true to level 4 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-90},{"x":180,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"heaMaxFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}}]}},"description":{"description_string":"Heating maximum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-210},{"x":-160,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}}}}]}},"description":{"description_string":"Percentage of the setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-210},{"x":-120,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not6"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-250},{"x":-160,"y":-230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"fanOffTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-190},{"x":40,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"gre2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if measured airflow is greater than threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-190},{"x":-60,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and6"},"description":{"description_string":"Check if the measured airflow is greater than the threshold and the supply fan is OFF","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-190},{"x":0,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not7"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-220},{"x":80,"y":-200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: hot-duct airflow sensor should be calibrated.\""}}}}}]}},"description":{"description_string":"Level 3 airflow sensor alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-220},{"x":120,"y":-200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Convert boolean true to level 3 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-190},{"x":180,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"leaFloTim"}}}}}]}},"description":{"description_string":"Check if the input has been true for more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":60,"y":-320},{"x":80,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.LessThreshold","component_list":[{"declaration":{"identifier":"cloDam1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*damPosHys"}}}}}]}},"description":{"description_string":"Check if damper position is near zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-180,"y":-360},{"x":-160,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla1"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":-320},{"x":0,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not8"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":120,"y":-360},{"x":140,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Utilities.Assert","component_list":[{"declaration":{"identifier":"assMes5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"message","modification":{"equal":true,"expression":{"simple_expression":"\"Warning: the hot-duct damper is leaking.\""}}}}}]}},"description":{"description_string":"Level 4 leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-360},{"x":180,"y":-340}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"integerTrue","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}}]}},"description":{"description_string":"Convert boolean true to level 4 alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-320},{"x":180,"y":-300}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Add","component_list":[{"declaration":{"identifier":"add2"},"description":{"description_string":"Total discharge airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":80},{"x":-80,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"truDel6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}}]}},"description":{"description_string":"Check if the active flow setpoint has been greater than zero for the threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":230},{"x":-100,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"fanOn"},"description":{"description_string":"Check if any AHU supply fan is enabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":80},{"x":-180,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"fanIni","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"staTim"}}}}}]}},"description":{"description_string":"Check if the AHU supply fan has been enabled for threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":80},{"x":-140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and11"},"description":{"description_string":"True: AHU fan is enabled and the discharge flow is lower than the threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":180},{"x":-100,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and10"},"description":{"description_string":"True: AHU fan is enabled and the discharge flow is lower than the threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":310},{"x":-100,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"occMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"}}}}}]}},"description":{"description_string":"Occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-70},{"x":-140,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Equal","component_list":[{"declaration":{"identifier":"isOcc"},"description":{"description_string":"Check if current operation mode is occupied mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-50},{"x":-60,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and3"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":310},{"x":60,"y":330}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and8"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":230},{"x":60,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla2"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-90},{"x":40,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"leaDamAla3"},"description":{"description_string":"Check if generating leak damper alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":-320},{"x":40,"y":-300}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-210,"y":240},{"x":-210,"y":290},{"x":-202,"y":290}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-182,"y":240}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActSet_flow"}],"to":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":240},{"x":-210,"y":240},{"x":-210,"y":210},{"x":-202,"y":210}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":210},{"x":-170,"y":210},{"x":-170,"y":190},{"x":-162,"y":190}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":320},{"x":-42,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":190},{"x":-50,"y":190},{"x":-50,"y":232},{"x":-42,"y":232}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":360},{"x":120,"y":360},{"x":120,"y":328},{"x":138,"y":328}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":240},{"x":120,"y":240},{"x":120,"y":312},{"x":138,"y":312}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":150},{"x":-82,"y":150}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":150},{"x":138,"y":150}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":320},{"x":180,"y":320},{"x":180,"y":266},{"x":198,"y":266}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":150},{"x":180,"y":150},{"x":180,"y":254},{"x":198,"y":254}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":280},{"x":138,"y":280}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":320},{"x":-2,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":150},{"x":-10,"y":150},{"x":-10,"y":312},{"x":-2,"y":312}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":240},{"x":-2,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":150},{"x":-10,"y":150},{"x":-10,"y":232},{"x":-2,"y":232}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":200},{"x":138,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooMaxFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":30},{"x":-142,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooFan"}],"to":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-10},{"x":-182,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":30},{"x":-100,"y":30},{"x":-100,"y":42},{"x":-82,"y":42}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":50},{"x":-22,"y":50}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":20},{"x":118,"y":20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yColFloSenAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":50},{"x":260,"y":50}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"proInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yLowFloAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":222,"y":260},{"x":260,"y":260}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCooDam"}],"to":[{"dot_op":false,"identifier":"cloDam"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-120},{"x":-182,"y":-120}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooFan"}],"to":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-10},{"x":-210,"y":-10},{"x":-210,"y":-88},{"x":-22,"y":-88}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-120},{"x":158,"y":-120}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yColLeaDamAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-80},{"x":260,"y":-80}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VColDucDis_flow"}],"to":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":50},{"x":-82,"y":50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaMaxFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-200},{"x":-142,"y":-200}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaFan"}],"to":[{"dot_op":false,"identifier":"not6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-240},{"x":-182,"y":-240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-200},{"x":-100,"y":-200},{"x":-100,"y":-188},{"x":-82,"y":-188}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-180},{"x":-22,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-210},{"x":98,"y":-210}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yHotFloSenAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-180},{"x":260,"y":-180}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaDam"}],"to":[{"dot_op":false,"identifier":"cloDam1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-350},{"x":-182,"y":-350}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaFan"}],"to":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-240},{"x":-220,"y":-240},{"x":-220,"y":-318},{"x":-22,"y":-318}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"assMes5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":142,"y":-350},{"x":158,"y":-350}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yHotLeaDamAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-310},{"x":260,"y":-310}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VHotDucDis_flow"}],"to":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-180},{"x":-82,"y":-180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VColDucDis_flow"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":50},{"x":-120,"y":50},{"x":-120,"y":96},{"x":-102,"y":96}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VHotDucDis_flow"}],"to":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-180},{"x":-110,"y":-180},{"x":-110,"y":84},{"x":-102,"y":84}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":90},{"x":-60,"y":90},{"x":-60,"y":120},{"x":-220,"y":120},{"x":-220,"y":320},{"x":-162,"y":320}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"add2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":90},{"x":-60,"y":90},{"x":-60,"y":120},{"x":-220,"y":120},{"x":-220,"y":182},{"x":-162,"y":182}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":240},{"x":-122,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":240},{"x":-42,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":240},{"x":-50,"y":240},{"x":-50,"y":312},{"x":-42,"y":312}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-80},{"x":158,"y":-80}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-80},{"x":100,"y":-80},{"x":100,"y":-120},{"x":118,"y":-120}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":50},{"x":38,"y":50}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":50},{"x":158,"y":50}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":50},{"x":70,"y":50},{"x":70,"y":20},{"x":78,"y":20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-10},{"x":-40,"y":-10},{"x":-40,"y":42},{"x":-22,"y":42}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":50},{"x":-50,"y":50},{"x":-50,"y":-80},{"x":-22,"y":-80}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-310},{"x":158,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not8"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":82,"y":-310},{"x":100,"y":-310},{"x":100,"y":-350},{"x":118,"y":-350}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-180},{"x":18,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-180},{"x":158,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"truDel4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not7"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-180},{"x":50,"y":-180},{"x":50,"y":-210},{"x":58,"y":-210}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and6"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-240},{"x":-40,"y":-240},{"x":-40,"y":-188},{"x":-22,"y":-188}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-180},{"x":-50,"y":-180},{"x":-50,"y":-310},{"x":-22,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":320},{"x":-122,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":320},{"x":-82,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gre"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":190},{"x":-122,"y":190}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":190},{"x":-82,"y":190}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanOn"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":90},{"x":-162,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and10"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":90},{"x":-130,"y":90},{"x":-130,"y":312},{"x":-122,"y":312}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanIni"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and11"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":90},{"x":-130,"y":90},{"x":-130,"y":182},{"x":-122,"y":182}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooFan"}],"to":[{"dot_op":false,"identifier":"fanOn"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-10},{"x":-210,"y":-10},{"x":-210,"y":82},{"x":-202,"y":82}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaFan"}],"to":[{"dot_op":false,"identifier":"fanOn"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-240},{"x":-220,"y":-240},{"x":-220,"y":90},{"x":-202,"y":90}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"occMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-60},{"x":-100,"y":-60},{"x":-100,"y":-48},{"x":-82,"y":-48}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-40},{"x":-82,"y":-40}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":290},{"x":-172,"y":290},{"x":-172,"y":312},{"x":-162,"y":312}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lowFloAla"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":320},{"x":138,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":320},{"x":70,"y":320},{"x":70,"y":280},{"x":78,"y":280}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":240},{"x":78,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":240},{"x":70,"y":240},{"x":70,"y":200},{"x":78,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and7"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":320},{"x":38,"y":320}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":240},{"x":38,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-40},{"x":30,"y":-40},{"x":30,"y":312},{"x":38,"y":312}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"isOcc"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and8"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-40},{"x":30,"y":-40},{"x":30,"y":232},{"x":38,"y":232}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-80},{"x":18,"y":-80}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-80},{"x":58,"y":-80}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cloDam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-120},{"x":10,"y":-120},{"x":10,"y":-88},{"x":18,"y":-88}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":-310},{"x":18,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"leaDamAla3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"truDel5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":-310},{"x":58,"y":-310}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cloDam1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"leaDamAla3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-158,"y":-350},{"x":10,"y":-350},{"x":10,"y":-318},{"x":18,"y":-318}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"ala\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":140},{"x":100,"y":100}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":98},{"x":-46,"y":84}],"textString":"\"VActSet_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-12},{"x":-44,"y":-28}],"textString":"\"uCooDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":48},{"x":-58,"y":34}],"textString":"\"u1CooFan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":46,"y":90},{"x":96,"y":76}],"textString":"\"yLowFloAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":68},{"x":-28,"y":52}],"textString":"\"VColDucDis_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-68},{"x":-28,"y":-88}],"textString":"\"uHeaDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-50},{"x":-52,"y":-68}],"textString":"\"u1HeaFan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-32},{"x":-26,"y":-48}],"textString":"\"VHotDucDis_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":40},{"x":96,"y":24}],"textString":"\"yColFloSenAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":34,"y":10},{"x":98,"y":-6}],"textString":"\"yColLeaDamAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":-30},{"x":96,"y":-46}],"textString":"\"yHotFloSenAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":34,"y":-60},{"x":98,"y":-76}],"textString":"\"yHotLeaDamAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":18},{"x":-46,"y":2}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-240,"y":-380},{"x":240,"y":380}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis block outputs alarms of dual-duct terminal unit using mixing control with inlet sensor. The\nimplementation is according to the Section 5.12.6 of ASHRAE Guideline 36, May 2020.\nNote that the sequence uses two airflow sensors, one at each inlet.\n</p>\n<h4>Low airflow</h4>\n<ol>\n<li>\nIf the zone is in occupied mode and after the AHU supply fan has been enabled for <code>staTim</code>,\nif the measured airflow <code>VDis_flow</code> is less than 70% of setpoint\n<code>VActSet_flow</code> for 5 minutes (<code>lowFloTim</code>) while the setpoint\nis greater than zero, generate a Level 3 alarm.\n</li>\n<li>\nIf the zone is in occupied mode and after the AHU supply fan has been enabled for <code>staTim</code>,\nif the measured airflow <code>VDis_flow</code> is less than 50% of setpoint\n<code>VActSet_flow</code> for 5 minutes (<code>lowFloTim</code>) while the setpoint\nis greater than zero, generate a Level 2 alarm.\n</li>\n<li>\nIf a zone has an importance multiplier (<code>staPreMul</code>) of 0 for its\nstatic pressure reset Trim-Respond control loop, low airflow alarms shall be\nsuppressed for that zone.\n</li>\n</ol>\n<h4>Airflow sensor calibration</h4>\n<ul>\n<li>\nIf the cooling fan serving the zone has been OFF (<code>u1CooFan=false</code>) for 10 minutes\n(<code>fanOffTim</code>), and the cold-duct airflow sensor reading <code>VColDucDis_flow</code>\nis above 10% of the cooling maximum airflow setpoint <code>VCooMax_flow</code>,\ngenerate a Level 3 alarm.\n</li>\n<li>\nIf the heating fan serving the zone has been OFF (<code>u1HeaFan=false</code>) for 10 minutes\n(<code>fanOffTim</code>), and the hot-duct airflow sensor reading <code>VHotDucDis_flow</code>\nis above 10% of the heating maximum airflow setpoint <code>VHeaMax_flow</code>,\ngenerate a Level 3 alarm.\n</li>\n</ul>\n<h4>Leaking damper</h4>\n<ul>\n<li>\nIf the cooling damper position (<code>uCooDam</code>) is 0% and airflow sensor reading\n<code>VColDucDis_flow</code> is above 10% of the cooling maximum airflow setpoint\n<code>VCooMax_flow</code> for 10 minutes (<code>leaFloTim</code>) while the\nfan serving the zone is proven on (<code>u1CooFan=true</code>), generate a Level\n4 alarm.\n</li>\n<li>\nIf the heating damper position (<code>uHeaDam</code>) is 0% and airflow sensor reading\n<code>VHotDucDis_flow</code> is above 10% of the heating maximum airflow setpoint\n<code>VHeaMax_flow</code> for 10 minutes (<code>leaFloTim</code>) while the\nfan serving the zone is proven on (<code>u1HeaFan=true</code>), generate a Level\n4 alarm.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nAugust 29, 2023, by Hongxiang Fu:<br/>\nBecause of the removal of <code>Logical.And3</code> based on ASHRAE 231P,\nreplaced it with a stack of two <code>Logical.And</code> blocks.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2465\\\">#2465</a>.\n</li>\n<li>\nAugust 23, 2023, by Jianjun Hu:<br/>\nAdded delay <code>staTim</code> to allow the system becoming stabilized.\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3257\\\">issue 3257</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConInletSensor/Subsequences/Alarms.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctMixConInletSensor/Subsequences/Alarms.mo","checksum":"d42314911b29b4916547b50e498c6fcf"}