{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VOccMin_flow"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActMin_flow"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VHeaMax_flow"}],"S231P:label":"ActiveAirFlow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Active cooling maximum flow","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":120},{\"x\":120,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.y"}],"S231P:label":"actCooMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.realTrue","S231P:isFinal":true,"S231P:value":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActCooMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cool down mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":40},{\"x\":-80,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod.y"}],"S231P:label":"cooDowMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.cooDowMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Heating maximum flow when input is true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-120},{\"x\":120,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.y"}],"S231P:label":"heaMaxFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.realTrue","S231P:isFinal":true,"S231P:value":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActHeaMax_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is cooldown mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":40},{\"x\":-40,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.y"}],"S231P:label":"ifCooDow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":110},{\"x\":-40,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.y"}],"S231P:label":"ifOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-150},{\"x\":-40,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.y"}],"S231P:label":"ifSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-20},{\"x\":-40,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.y"}],"S231P:label":"ifSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-80},{\"x\":-40,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.y"}],"S231P:label":"ifWarUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":110},{\"x\":-80,\"y\":130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod.y"}],"S231P:label":"occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"If in occupied mode, output 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":80},{\"x\":40,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.y"}],"S231P:label":"occModInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.realTrue","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.occModInd.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, warm-up, or setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-120},{\"x\":40,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":120},{\"x\":80,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.actCooMax.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":120},{\"x\":40,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.y"}],"S231P:label":"or3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, warm-up, or setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-120},{\"x\":80,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.y"}],"S231P:label":"or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.or4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.heaMaxFlo.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Active cooling minimum, minimum airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":70},{\"x\":120,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.y"}],"S231P:label":"pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActMin_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-150},{\"x\":-80,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod.y"}],"S231P:label":"setBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setBack"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setBacMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-20},{\"x\":-80,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod.y"}],"S231P:label":"setUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.setUpMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Zone operation mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-60},{\"x\":-140,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifCooDow.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifOcc.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetBac.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifSetUp.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.u2"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActCooMax_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Active cooling maximum airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":110},{\"x\":180,\"y\":150}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}","S231P:label":"VActCooMax_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActHeaMax_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Active heating maximum airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-130},{\"x\":180,\"y\":-90}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}","S231P:label":"VActHeaMax_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VActMin_flow","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Active minimum airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":60},{\"x\":180,\"y\":100}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"VActMin_flow","S231P:min":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VCooMax_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Design zone cooling maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VCooMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VHeaMax_flow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Design zone heating maximum airflow rate","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"VHeaMax_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.VOccMin_flow","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:VolumeFlowRate"},"qudt:hasUnit":{"@id":"https://data.ashrae.org/S231P#m3/s"},"S231P:accessSpecifier":"public","S231P:description":"Occupied minimum airflow setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":54},{\"x\":-140,\"y\":94}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.pro.u2"},"S231P:label":"VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Warm up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-80},{\"x\":-80,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod.y"}],"S231P:label":"warUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.warUpMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.ActiveAirFlow.ifWarUp.u1"}}]}