{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"DampersSingleSensors","description_string":"Output signals for controlling dampers of snap-acting controlled dual-duct terminal unit with single discharge airflow sensors","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone heating maximum airflow rate"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.CDL.Types.SimpleController","component_list":[{"declaration":{"identifier":"controllerTypeDam","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}},"description":{"description_string":"Type of controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Gain of controller for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Time constant of integrator block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TdDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Time constant of derivative block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"samplePeriod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0.001"}}}}}]}},"description":{"description_string":"Sample period of component","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"looHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.05"}}},"description":{"description_string":"Loop output hysteresis below which the output will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"iniDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Initial damper position when the damper control is enabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uCoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Cooling control signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":190},{"x":-320,"y":230}]},"iconTransformation":{"extent":[{"x":-140,"y":170},{"x":-100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VActCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active cooling maximum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":140},{"x":-320,"y":180}]},"iconTransformation":{"extent":[{"x":-140,"y":140},{"x":-100,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VActMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active minimum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":100},{"x":-320,"y":140}]},"iconTransformation":{"extent":[{"x":-140,"y":110},{"x":-100,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uHea","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Heating control signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":40},{"x":-320,"y":80}]},"iconTransformation":{"extent":[{"x":-140,"y":80},{"x":-100,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VActHeaMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Active heating maximum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":-10},{"x":-320,"y":30}]},"iconTransformation":{"extent":[{"x":-140,"y":50},{"x":-100,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VDis_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured discharge airflow rate airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":-40},{"x":-320,"y":0}]},"iconTransformation":{"extent":[{"x":-140,"y":-140},{"x":-100,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1CooAHU"},"description":{"description_string":"Cooling air handler status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":-80},{"x":-320,"y":-40}]},"iconTransformation":{"extent":[{"x":-140,"y":-170},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1HeaAHU"},"description":{"description_string":"Heating air handler status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-360,"y":-280},{"x":-320,"y":-240}]},"iconTransformation":{"extent":[{"x":-140,"y":-200},{"x":-100,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VDis_flow_Set","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Discharge airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":320,"y":160},{"x":360,"y":200}]},"iconTransformation":{"extent":[{"x":100,"y":120},{"x":140,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput","component_list":[{"declaration":{"identifier":"y1CooDam"},"description":{"description_string":"Cooling damper command open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":320,"y":-40},{"x":360,"y":0}]},"iconTransformation":{"extent":[{"x":100,"y":-120},{"x":140,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yCooDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Cold duct damper commanded position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":320,"y":-120},{"x":360,"y":-80}]},"iconTransformation":{"extent":[{"x":100,"y":-140},{"x":140,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput","component_list":[{"declaration":{"identifier":"y1HeaDam"},"description":{"description_string":"Heating damper command open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":320,"y":-160},{"x":360,"y":-120}]},"iconTransformation":{"extent":[{"x":100,"y":-180},{"x":140,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yHeaDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Hot duct damper commanded position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":320,"y":-220},{"x":360,"y":-180}]},"iconTransformation":{"extent":[{"x":100,"y":-200},{"x":140,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Line","component_list":[{"declaration":{"identifier":"lin"},"description":{"description_string":"Active airflow setpoint for cooling","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":200},{"x":-140,"y":220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.PIDWithReset","component_list":[{"declaration":{"identifier":"conCooDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerType","modification":{"equal":true,"expression":{"simple_expression":"controllerTypeDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"kDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"Ti","modification":{"equal":true,"expression":{"simple_expression":"TiDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"Td","modification":{"equal":true,"expression":{"simple_expression":"TdDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"yMax","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"yMin","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"y_reset","modification":{"equal":true,"expression":{"simple_expression":"iniDam"}}}}}]}},"description":{"description_string":"Cooling damper position controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":110,"y":90},{"x":130,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conZer","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Constant zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":230},{"x":-260,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conOne","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Constant one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":230},{"x":-200,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*looHys"}}}}}]}},"description":{"description_string":"Check if it is cooling state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":170},{"x":-260,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"damPos"},"description":{"description_string":"Output damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":0},{"x":180,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Divide","component_list":[{"declaration":{"identifier":"VDis_flowNor"},"description":{"description_string":"Normalized discharge volume flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":30},{"x":40,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Divide","component_list":[{"declaration":{"identifier":"VDisSet_flowNor"},"description":{"description_string":"Normalized setpoint for discharge volume flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":90},{"x":40,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conZer1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Constant zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":80},{"x":-260,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*looHys"}}}}}]}},"description":{"description_string":"Check if it is heating state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":20},{"x":-260,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conOne1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Constant one","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":80},{"x":-200,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Line","component_list":[{"declaration":{"identifier":"lin1"},"description":{"description_string":"Active airflow setpoint for heating","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":50},{"x":-140,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or2"},"description":{"description_string":"Cooing or heating state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-190},{"x":-200,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"In deadband","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-190},{"x":-140,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.FallingEdge","component_list":[{"declaration":{"identifier":"falEdg"},"description":{"description_string":"Becoming heating or cooling state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-190},{"x":-80,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-230},{"x":-80,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and3"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":-140},{"x":-80,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"samHea","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample the heating loop output","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-250},{"x":-200,"y":-230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"samCoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample the cooling loop output","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-140},{"x":-200,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*looHys"}}}}}]}},"description":{"description_string":"Check if it is cooling state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-140},{"x":-140,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*looHys"}}}}}]}},"description":{"description_string":"Check if it is heating state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-250},{"x":-140,"y":-230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Latch","component_list":[{"declaration":{"identifier":"lat"},"description":{"description_string":"Changing from cooling state to deadband","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-140},{"x":-20,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Latch","component_list":[{"declaration":{"identifier":"lat1"},"description":{"description_string":"Changing from heating state to deadband","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-230},{"x":-20,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"cooFloSet"},"description":{"description_string":"Flow setpoint when it is in cooling state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":170},{"x":-20,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"heaFloSet"},"description":{"description_string":"Flow setpoint when it is in heating state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":110},{"x":-80,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or1"},"description":{"description_string":"Check if any air handler is proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":0},{"x":100,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"conZer3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Constant zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-170},{"x":100,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or3"},"description":{"description_string":"Check if it is in cooling state or in deadband that switched from cooling state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-110},{"x":100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"cooDamPos"},"description":{"description_string":"Cooling damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":280,"y":-110},{"x":300,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realTrue","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realFalse","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Ensure cooling damper closed when the cooling air handler is not proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-70},{"x":100,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"mul1"},"description":{"description_string":"Make sure cooling damper is closed when the cooling air handler is not proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-80},{"x":240,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Or","component_list":[{"declaration":{"identifier":"or4"},"description":{"description_string":"Check if it is in heating state or in deadband that switched from heating state","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-210},{"x":100,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realTrue","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"realFalse","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Ensure heating damper closed when the heating air handler is not proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-270},{"x":100,"y":-250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"mul2"},"description":{"description_string":"Make sure heating damper is closed when the heating air handler is not proven on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-180},{"x":240,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Switch","component_list":[{"declaration":{"identifier":"heaDamPos"},"description":{"description_string":"Heating damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":280,"y":-210},{"x":300,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and1"},"description":{"description_string":"Check if cooling damper is opening","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":280,"y":-30},{"x":300,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and4"},"description":{"description_string":"Check if heating damper is opening","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":280,"y":-150},{"x":300,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"heaMax1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VHeaMax_flow"}}}}}]}},"description":{"description_string":"Heating maximum flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":30},{"x":-80,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"cooMax1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"description":{"description_string":"Cooling maximum flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":70},{"x":-80,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Max","component_list":[{"declaration":{"identifier":"max2"},"description":{"description_string":"Nominal flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":50},{"x":-40,"y":70}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCoo"}],"to":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":210},{"x":-162,"y":210}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conZer"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"x1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":240},{"x":-240,"y":240},{"x":-240,"y":218},{"x":-162,"y":218}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conOne"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"x2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":240},{"x":-180,"y":240},{"x":-180,"y":206},{"x":-162,"y":206}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActCooMax_flow"}],"to":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"f2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":160},{"x":-180,"y":160},{"x":-180,"y":202},{"x":-162,"y":202}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCoo"}],"to":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":210},{"x":-300,"y":210},{"x":-300,"y":180},{"x":-282,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDis_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"conCooDam"},{"dot_op":true},{"dot_op":false,"identifier":"u_m"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":40},{"x":120,"y":40},{"x":120,"y":88}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDisSet_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"conCooDam"},{"dot_op":true},{"dot_op":false,"identifier":"u_s"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":100},{"x":108,"y":100}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActMin_flow"}],"to":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"f1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":120},{"x":-170,"y":120},{"x":-170,"y":214},{"x":-162,"y":214}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conZer1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"x1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":90},{"x":-230,"y":90},{"x":-230,"y":68},{"x":-162,"y":68}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActMin_flow"}],"to":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"f1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":120},{"x":-170,"y":120},{"x":-170,"y":64},{"x":-162,"y":64}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conOne1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"x2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":90},{"x":-180,"y":90},{"x":-180,"y":56},{"x":-162,"y":56}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHea"}],"to":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":60},{"x":-162,"y":60}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHea"}],"to":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":60},{"x":-310,"y":60},{"x":-310,"y":30},{"x":-282,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActHeaMax_flow"}],"to":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"f2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":10},{"x":-180,"y":10},{"x":-180,"y":52},{"x":-162,"y":52}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":180},{"x":-240,"y":180},{"x":-240,"y":-180},{"x":-222,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":30},{"x":-250,"y":30},{"x":-250,"y":-188},{"x":-222,"y":-188}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":-180},{"x":-162,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"falEdg"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-180},{"x":-102,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-180},{"x":-120,"y":-180},{"x":-120,"y":-220},{"x":-102,"y":-220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-180},{"x":-120,"y":-180},{"x":-120,"y":-138},{"x":-102,"y":-138}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHea"}],"to":[{"dot_op":false,"identifier":"samHea"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":60},{"x":-310,"y":60},{"x":-310,"y":-240},{"x":-222,"y":-240}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCoo"}],"to":[{"dot_op":false,"identifier":"samCoo"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":210},{"x":-300,"y":210},{"x":-300,"y":-130},{"x":-222,"y":-130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"samCoo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":-130},{"x":-162,"y":-130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-130},{"x":-102,"y":-130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"samHea"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-198,"y":-240},{"x":-162,"y":-240}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-240},{"x":-120,"y":-240},{"x":-120,"y":-228},{"x":-102,"y":-228}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lat"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-130},{"x":-42,"y":-130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"falEdg"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lat"},{"dot_op":true},{"dot_op":false,"identifier":"clr"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-180},{"x":-60,"y":-180},{"x":-60,"y":-136},{"x":-42,"y":-136}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lat1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-220},{"x":-42,"y":-220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"falEdg"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"lat1"},{"dot_op":true},{"dot_op":false,"identifier":"clr"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":-180},{"x":-60,"y":-180},{"x":-60,"y":-226},{"x":-42,"y":-226}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":180},{"x":-42,"y":180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lin"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":210},{"x":-60,"y":210},{"x":-60,"y":188},{"x":-42,"y":188}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":120},{"x":-60,"y":120},{"x":-60,"y":172},{"x":-42,"y":172}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":30},{"x":-110,"y":30},{"x":-110,"y":120},{"x":-102,"y":120}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lin1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":60},{"x":-120,"y":60},{"x":-120,"y":128},{"x":-102,"y":128}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VActMin_flow"}],"to":[{"dot_op":false,"identifier":"heaFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":120},{"x":-170,"y":120},{"x":-170,"y":112},{"x":-102,"y":112}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VDis_flow_Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":180},{"x":340,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooFloSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VDisSet_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":180},{"x":0,"y":180},{"x":0,"y":106},{"x":18,"y":106}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VDis_flow"}],"to":[{"dot_op":false,"identifier":"VDis_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-20},{"x":-20,"y":-20},{"x":-20,"y":46},{"x":18,"y":46}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooAHU"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-60},{"x":0,"y":-60},{"x":0,"y":10},{"x":78,"y":10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaAHU"}],"to":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-260},{"x":40,"y":-260},{"x":40,"y":2},{"x":78,"y":2}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"conCooDam"},{"dot_op":true},{"dot_op":false,"identifier":"trigger"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":10},{"x":114,"y":10},{"x":114,"y":88}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damPos"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":10},{"x":158,"y":10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conCooDam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damPos"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":132,"y":100},{"x":140,"y":100},{"x":140,"y":18},{"x":158,"y":18}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conZer3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"damPos"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-160},{"x":140,"y":-160},{"x":140,"y":2},{"x":158,"y":2}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":180},{"x":-240,"y":180},{"x":-240,"y":-100},{"x":78,"y":-100}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lat"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-130},{"x":20,"y":-130},{"x":20,"y":-108},{"x":78,"y":-108}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooAHU"}],"to":[{"dot_op":false,"identifier":"booToRea"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-60},{"x":78,"y":-60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damPos"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":10},{"x":200,"y":10},{"x":200,"y":-64},{"x":218,"y":-64}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-60},{"x":160,"y":-60},{"x":160,"y":-76},{"x":218,"y":-76}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-100},{"x":278,"y":-100}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-70},{"x":260,"y":-70},{"x":260,"y":-92},{"x":278,"y":-92}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conZer3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"cooDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-160},{"x":140,"y":-160},{"x":140,"y":-108},{"x":278,"y":-108}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-258,"y":30},{"x":-250,"y":30},{"x":-250,"y":-200},{"x":78,"y":-200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"lat1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-220},{"x":20,"y":-220},{"x":20,"y":-208},{"x":78,"y":-208}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaAHU"}],"to":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-260},{"x":78,"y":-260}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-200},{"x":278,"y":-200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damPos"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"mul2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":10},{"x":200,"y":10},{"x":200,"y":-164},{"x":218,"y":-164}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"mul2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-260},{"x":200,"y":-260},{"x":200,"y":-176},{"x":218,"y":-176}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mul2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":242,"y":-170},{"x":260,"y":-170},{"x":260,"y":-192},{"x":278,"y":-192}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conZer3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"heaDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-160},{"x":140,"y":-160},{"x":140,"y":-208},{"x":278,"y":-208}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1CooAHU"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-60},{"x":0,"y":-60},{"x":0,"y":-20},{"x":278,"y":-20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-100},{"x":180,"y":-100},{"x":180,"y":-28},{"x":278,"y":-28}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"y1CooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":302,"y":-20},{"x":340,"y":-20}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"or4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-200},{"x":180,"y":-200},{"x":180,"y":-148},{"x":278,"y":-148}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HeaAHU"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-340,"y":-260},{"x":40,"y":-260},{"x":40,"y":-140},{"x":278,"y":-140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"y1HeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":302,"y":-140},{"x":340,"y":-140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yCooDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":302,"y":-100},{"x":340,"y":-100}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaDamPos"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yHeaDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":302,"y":-200},{"x":340,"y":-200}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaMax1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"max2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":40},{"x":-70,"y":40},{"x":-70,"y":54},{"x":-62,"y":54}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooMax1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"max2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":80},{"x":-70,"y":80},{"x":-70,"y":66},{"x":-62,"y":66}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"max2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VDisSet_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":60},{"x":0,"y":60},{"x":0,"y":94},{"x":18,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"max2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VDis_flowNor"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":60},{"x":0,"y":60},{"x":0,"y":34},{"x":18,"y":34}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"dam\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-320,"y":-280},{"x":320,"y":280}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-318,"y":258},{"x":-22,"y":42}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-174,"y":256},{"x":-30,"y":230}],"textString":"\"Discharge airflow setpoint\"","textColor":{"r":0,"g":0,"b":127},"horizontalAlignment":"TextAlignment.Right","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-318,"y":-102},{"x":-2,"y":-258}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-298,"y":-140},{"x":-104,"y":-166}],"textString":"\"Dampers control when in deadband state\"","textColor":{"r":0,"g":0,"b":127},"horizontalAlignment":"TextAlignment.Right","fillColor":{"r":215,"g":215,"b":215},"fillPattern":"FillPattern.Solid"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":240},{"x":100,"y":200}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":170},{"x":-40,"y":152}],"textString":"\"VActCooMax_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":82},{"x":-32,"y":62}],"textString":"\"VActHeaMax_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":136},{"x":-52,"y":122}],"textString":"\"VActMin_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":198},{"x":-78,"y":186}],"textString":"\"uCoo\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":108},{"x":-76,"y":94}],"textString":"\"uHea\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":46,"y":-112},{"x":98,"y":-124}],"textString":"\"yCooDam\"","textColor":{"r":0,"g":0,"b":127},"horizontalAlignment":"TextAlignment.Right","pattern":"LinePattern.Dash"}},{"name":"Line","attribute":{"points":[{"x":-38,"y":64},{"x":-38,"y":-48},{"x":74,"y":-48}],"color":{"r":95,"g":95,"b":95}}},{"name":"Line","attribute":{"points":[{"x":10,"y":-22},{"x":10,"y":-48}],"color":{"r":215,"g":215,"b":215},"pattern":"LinePattern.Dash"}},{"name":"Polygon","attribute":{"points":[{"x":-52,"y":-58},{"x":-30,"y":-52},{"x":-30,"y":-64},{"x":-52,"y":-58}],"lineColor":{"r":95,"g":95,"b":95},"fillColor":{"r":95,"g":95,"b":95},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":10,"y":-58},{"x":-48,"y":-58}],"color":{"r":95,"g":95,"b":95}}},{"name":"Line","attribute":{"points":[{"x":28,"y":-58},{"x":90,"y":-58}],"color":{"r":95,"g":95,"b":95}}},{"name":"Polygon","attribute":{"points":[{"x":92,"y":-58},{"x":70,"y":-52},{"x":70,"y":-64},{"x":92,"y":-58}],"lineColor":{"r":95,"g":95,"b":95},"fillColor":{"r":95,"g":95,"b":95},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":148},{"x":98,"y":136}],"textString":"\"VDis_flow_Set\"","textColor":{"r":0,"g":0,"b":127},"horizontalAlignment":"TextAlignment.Right","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-144},{"x":-66,"y":-154}],"textString":"\"u1CooAHU\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-112},{"x":-64,"y":-128}],"textString":"\"VDis_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-174},{"x":-66,"y":-184}],"textString":"\"u1HeaAHU\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":44,"y":-172},{"x":96,"y":-184}],"textString":"\"yHeaDam\"","textColor":{"r":0,"g":0,"b":127},"horizontalAlignment":"TextAlignment.Right","pattern":"LinePattern.Dash"}},{"name":"Line","attribute":{"points":[{"x":10,"y":-22},{"x":26,"y":-22},{"x":66,"y":48}],"color":{"r":0,"g":0,"b":255},"thickness":0.5}},{"name":"Line","attribute":{"points":[{"x":10,"y":-22},{"x":10,"y":-48}],"color":{"r":0,"g":0,"b":255},"thickness":0.5}},{"name":"Line","attribute":{"points":[{"x":54,"y":26}],"color":{"r":28,"g":108,"b":200}}},{"name":"Line","attribute":{"points":[{"x":10,"y":-48},{"x":8,"y":-22},{"x":-38,"y":36}],"color":{"r":28,"g":108,"b":200},"pattern":"LinePattern.Dash","thickness":0.5}},{"name":"Text","attribute":{"extent":[{"x":64,"y":-94},{"x":96,"y":-104}],"textString":"\"y1CooDam\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":64,"y":-152},{"x":96,"y":-162}],"textString":"\"y1HeaDam\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis sequence sets the dampers for snap-acting controlled dual-duct terminal unit\nwith single discharge airflow sensors.\nThe implementation is according to Section 5.11.5.2 of ASHRAE Guideline 36, May 2020. The\ncalculation is done following the steps below.\n</p>\n<ol>\n<li>\nWhen the zone state is cooling (<code>uCoo &gt; 0</code>), then the cooling loop output\n<code>uCoo</code> shall reset the discharge airflow setpoint\n<code>VDis_flow_Set</code> from the minimum <code>VActMin_flow</code> to\ncooling maximum setpoint <code>VActCooMax_flow</code>. The cooling damper shall be\nmodulated by a control loop to maintain the measured discharge aiflow\n<code>VDis_flow</code> at setpoint. The heating damper shall be closed\n<code>yHeaDam=0</code>.\n</li>\n<li>\nWhen the zone state is deadband (<code>uCoo=0</code> and <code>uHea=0</code>), the\ndischarge airflow set point <code>VDis_flow_Set</code> shall be the zone minimum\n<code>VActMin_flow</code>, maintained by the damper that was operative just before\nentering deadband. The other damper shall remain closed. In other words, when going\nfrom cooling to deadband, the cooling damper shall maintain the discharge airflow at\nthe zone minimum set point, and the heating damper shall be closed. When going from\nheating to deadband, the heating damper shall maintain the discharge airflow at the\nzone minimum set point, and the cooling damper shall be closed. \n</li>\n<li>\nWhen the zone state is heating (<code>uHea &gt; 0</code>), then the heating loop output\n<code>uHea</code> shall reset the discharge airflow setpoint\n<code>VDis_flow_Set</code> from the minimum <code>VActMin_flow</code> to\nheating maximum setpoint <code>VActHeaMax_flow</code>. The heating damper shall be\nmodulated by a control loop to maintain the measured discharge aiflow\n<code>VDis_flow</code> at setpoint. The cooling damper shall be closed\n<code>yCooDam=0</code>.\n</li>\n<li>\nOverriding above controls:\n<ul>\n<li>\nIf heating air handler is not proven ON (<code>u1HeaAHU=false</code>), the heating\ndamper shall be closed (<code>yHeaDam=0</code>).\n</li>\n<li>\nIf cooling air handler is not proven ON (<code>u1CooAHU=false</code>), the cooling\ndamper shall be closed (<code>yCooDam=0</code>).\n</li>\n</ul>\n</li>\n</ol>\n<p>The sequences of controlling dampers position for snap-acting controlled dual-duct terminal unit\nwith single discharge airflow sensors are described in the following figure below.</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Image of damper control for snap-acting controlled dual-duct terminal unit\\\"\nsrc=\\\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctSnapActing/Subsequences/Dampers.png\\\"/>\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3139\\\">issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctSnapActing/Subsequences/DampersSingleSensors.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/DualDuctSnapActing/Subsequences/DampersSingleSensors.mo","checksum":"a1137f6bfd4a7ad337b8fb7a0ceb172e"}