{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis"
        }
      ],
      "S231P:label": "DampersSingleSensors"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cold air handling unit status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":40},{\"x\":-40,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.y"
        }
      ],
      "S231P:label": "cooAhu"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.period",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.75",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.cooAhu.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.u1CooAHU"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1",
      "@type": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.DampersSingleSensors",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Output signal for controlling damper position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-90},{\"x\":100,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.kDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.u1CooAHU"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.u1HeaAHU"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.uCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.uHea"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActCooMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActHeaMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActMin_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VCooMax_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VDis_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VHeaMax_flow"
        }
      ],
      "S231P:label": "dam1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.kDam",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.samplePeriod",
      "S231P:isFinal": true,
      "S231P:value": 120
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VCooMax_flow",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.08",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VHeaMax_flow",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.06",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Hot air handling unit status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-80},{\"x\":-40,\"y\":-60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.period"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.shift"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.width"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.y"
        }
      ],
      "S231P:label": "heaAhu"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.period",
      "S231P:isFinal": true,
      "S231P:value": 7200
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.shift",
      "S231P:isFinal": true,
      "S231P:value": 5000
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.width",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.75",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.heaAhu.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.u1HeaAHU"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling control signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":100},{\"x\":-80,\"y\":120}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.startTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.y"
        }
      ],
      "S231P:label": "uCoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.duration",
      "S231P:isFinal": true,
      "S231P:value": 3600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.height",
      "S231P:isFinal": true,
      "S231P:value": -1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.offset",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.startTime",
      "S231P:isFinal": true,
      "S231P:value": 900
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uCoo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.uCoo"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating control signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-40},{\"x\":-40,\"y\":-20}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.duration"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.height"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.startTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.y"
        }
      ],
      "S231P:label": "uHea"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.duration",
      "S231P:isFinal": true,
      "S231P:value": 3600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.height",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.offset",
      "S231P:isFinal": true,
      "S231P:value": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.startTime",
      "S231P:isFinal": true,
      "S231P:value": 5500
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.uHea.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.uHea"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Active cooling maximum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":80},{\"x\":-40,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow.y"
        }
      ],
      "S231P:label": "VActCooMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.075",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActCooMax_flow.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActCooMax_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Active heating maximum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-60},{\"x\":-80,\"y\":-40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow.y"
        }
      ],
      "S231P:label": "VActHeaMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.07",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActHeaMax_flow.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActHeaMax_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Active minimum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":20},{\"x\":-80,\"y\":40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow.y"
        }
      ],
      "S231P:label": "VActMin_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VActMin_flow.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VActMin_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Sin",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-110},{\"x\":-80,\"y\":-90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.amplitude"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.freqHz"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.offset"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.y"
        }
      ],
      "S231P:label": "VDis"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.amplitude",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.002",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.freqHz",
      "S231P:isFinal": true,
      "S231P:value": "1/3600"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.offset",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.015",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.VDis.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.DualDuctSnapActing.Subsequences.Validation.DampersSingleSensors.dam1.VDis_flow"
      }
    }
  ]
}