{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Subsequences","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"SystemRequests","description_string":"Output system requests for parallel fan-powered terminal unit with constant-volume fan","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil","component_list":[{"declaration":{"identifier":"heaCoi","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}}},"description":{"description_string":"Heating coil type","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"3"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"twoTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTDis_1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"17"}}},"description":{"description_string":"Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTDis_2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"8"}}},"description":{"description_string":"Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimTem","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Duration time of zone temperature exceeds setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration times\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"60"}}},"description":{"description_string":"Duration time of airflow rate less than setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration times\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimDisAir","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Duration time of discharge air temperature less than setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration times\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"dTHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"TemperatureDifference\""}}}}}],"equal":true,"expression":{"simple_expression":"0.25"}}},"description":{"description_string":"Near zero temperature difference, below which the difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"looHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Loop output hysteresis below which the output will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"damPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Near zero damper position, below which the damper will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"valPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Near zero valve position, below which the valve will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"samplePeriod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Sample period of component, set to the same value as the trim and respond that process yPreSetReq","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"uAftSup"},"description":{"description_string":"After suppression period due to the setpoint change","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":240},{"x":-180,"y":280}]},"iconTransformation":{"extent":[{"x":-140,"y":70},{"x":-100,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Zone cooling setpoint temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":200},{"x":-180,"y":240}]},"iconTransformation":{"extent":[{"x":-140,"y":50},{"x":-100,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TZon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Zone temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":140},{"x":-180,"y":180}]},"iconTransformation":{"extent":[{"x":-140,"y":30},{"x":-100,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uCoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Cooling loop signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":110},{"x":-180,"y":150}]},"iconTransformation":{"extent":[{"x":-140,"y":10},{"x":-100,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Discharge airflow rate setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":60},{"x":-180,"y":100}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VPri_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured primary airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-30},{"x":-180,"y":10}]},"iconTransformation":{"extent":[{"x":-140,"y":-30},{"x":-100,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Damper position setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-70},{"x":-180,"y":-30}]},"iconTransformation":{"extent":[{"x":-140,"y":-50},{"x":-100,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDisSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge airflow setpoint temperature for heating","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-130},{"x":-180,"y":-90}]},"iconTransformation":{"extent":[{"x":-140,"y":-70},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Measured discharge airflow temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-160},{"x":-180,"y":-120}]},"iconTransformation":{"extent":[{"x":-140,"y":-90},{"x":-100,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"uVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"max","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Hot water valve position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-240},{"x":-180,"y":-200}]},"iconTransformation":{"extent":[{"x":-140,"y":-110},{"x":-100,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonTemResReq"},"description":{"description_string":"Zone cooling supply air temperature reset request","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":180,"y":220},{"x":220,"y":260}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonPreResReq"},"description":{"description_string":"Zone static pressure reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":180,"y":40},{"x":220,"y":80}]},"iconTransformation":{"extent":[{"x":100,"y":10},{"x":140,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHeaValResReq"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":180,"y":-160},{"x":220,"y":-120}]},"iconTransformation":{"extent":[{"x":100,"y":-50},{"x":140,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHotWatPlaReq"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Request to heating hot-water plant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":180,"y":-290},{"x":220,"y":-250}]},"iconTransformation":{"extent":[{"x":100,"y":-100},{"x":140,"y":-60}]}}}}}]}}]}}],"element_sections":[{"protected_element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if discharge temperature is less than setpoint by a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-150},{"x":-40,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Less","component_list":[{"declaration":{"identifier":"les1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if discharge temperature is less than setpoint by a threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-190},{"x":-40,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"thrTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Check if zone temperature is greater than cooling setpoint by threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":210},{"x":-40,"y":230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"twoTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Check if zone temperature is greater than cooling setpoint by threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":170},{"x":-40,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"0.95"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}}]}},"description":{"description_string":"Check if damper position is greater than 0.95","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-60},{"x":-100,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"0.95"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}}]}},"description":{"description_string":"Check if cooling loop signal is greater than 0.95","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":120},{"x":-40,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.5*floHys"}}}}}]}},"description":{"description_string":"Check if discharge airflow setpoint is greater than 0","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":70},{"x":-80,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt"},"description":{"description_string":"Convert boolean to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":120},{"x":60,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt1"},"description":{"description_string":"Convert boolean to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-60},{"x":60,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}}]}},"description":{"description_string":"50% of setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":40},{"x":-80,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","component_list":[{"declaration":{"identifier":"gai2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"0.7"}}}}}]}},"description":{"description_string":"70% of setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":0},{"x":-80,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Subtract","component_list":[{"declaration":{"identifier":"sub2"},"description":{"description_string":"Calculate difference between zone temperature and cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":210},{"x":-80,"y":230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Subtract","component_list":[{"declaration":{"identifier":"sub3"},"description":{"description_string":"Calculate difference between zone temperature and cooling setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":170},{"x":-80,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and1"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":170},{"x":60,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and2"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":230},{"x":60,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and3"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":50},{"x":60,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and4"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-20},{"x":60,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"thrCooResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Constant 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":270},{"x":120,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"twoCooResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"description":{"description_string":"Constant 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":270},{"x":60,"y":290}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"thrPreResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Constant 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":70},{"x":120,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"twoPreResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"description":{"description_string":"Constant 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":10},{"x":60,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"intSwi"},"description":{"description_string":"Output 3 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":230},{"x":160,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"intSwi1"},"description":{"description_string":"Output 2 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":170},{"x":120,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"swi4"},"description":{"description_string":"Output 3 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":50},{"x":160,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"swi5"},"description":{"description_string":"Output 2 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-20},{"x":120,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"durTimTem"}}}}}]}},"description":{"description_string":"Check if it is more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":210},{"x":0,"y":230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"durTimTem"}}}}}]}},"description":{"description_string":"Check if it is more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":170},{"x":0,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"durTimFlo"}}}}}]}},"description":{"description_string":"Check if it is more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":-40},{"x":-40,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"greEqu","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if discharge airflow is less than 50% of setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":40},{"x":-40,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Greater","component_list":[{"declaration":{"identifier":"greEqu1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}}]}},"description":{"description_string":"Check if discharge airflow is less than 70% of setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-60,"y":0},{"x":-40,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.And","component_list":[{"declaration":{"identifier":"and5"},"description":{"description_string":"Logical and","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-20,"y":70},{"x":0,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"thrTDis_1"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature plus threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-150},{"x":-120,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.AddParameter","component_list":[{"declaration":{"identifier":"addPar1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"p","modification":{"equal":true,"expression":{"simple_expression":"thrTDis_2"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Discharge temperature plus threshold","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-190},{"x":-120,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"thrHeaResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Constant 3","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-120},{"x":120,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Sources.Constant","component_list":[{"declaration":{"identifier":"twoHeaResReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Constant 2","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-120},{"x":60,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"intSwi2"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output 3 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":140,"y":-150},{"x":160,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Integers.Switch","component_list":[{"declaration":{"identifier":"intSwi3"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output 2 or other request ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-190},{"x":120,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"durTimDisAir"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if it is more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-150},{"x":20,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.TrueDelay","component_list":[{"declaration":{"identifier":"tim5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"delayTime","modification":{"equal":true,"expression":{"simple_expression":"durTimDisAir"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if it is more than threshold time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-190},{"x":20,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr5","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"0.95"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"valPosHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if valve position is greater than 0.95","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-230},{"x":-120,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt2"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Convert boolean to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-230},{"x":20,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","component_list":[{"declaration":{"identifier":"greThr6","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"t","modification":{"equal":true,"expression":{"simple_expression":"0.95"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"h","modification":{"equal":true,"expression":{"simple_expression":"0.85"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Check if valve position is greater than 0.95","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":-280},{"x":-120,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","component_list":[{"declaration":{"identifier":"booToInt3"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Convert boolean to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":0,"y":-280},{"x":20,"y":-260}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"sampler","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":120},{"x":-140,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"sampler1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-20},{"x":-140,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"sampler2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":70},{"x":-140,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Discrete.Sampler","component_list":[{"declaration":{"identifier":"sampler3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-160,"y":-60},{"x":-140,"y":-40}]}}}}}]}}]}}]},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":220},{"x":-62,"y":220}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":240},{"x":138,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sub3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":180},{"x":-62,"y":180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":180},{"x":98,"y":180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":60},{"x":138,"y":60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-10},{"x":98,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":180},{"x":-22,"y":180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":180},{"x":10,"y":180},{"x":10,"y":172},{"x":38,"y":172}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":220},{"x":-22,"y":220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":220},{"x":10,"y":220},{"x":10,"y":232},{"x":38,"y":232}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}],"to":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-62,"y":50},{"x":-78,"y":50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greEqu"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":50},{"x":0,"y":50},{"x":0,"y":52},{"x":38,"y":52}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":10},{"x":-62,"y":10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":10},{"x":0,"y":10},{"x":0,"y":-18},{"x":38,"y":-18}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uAftSup"}],"to":[{"dot_op":false,"identifier":"and2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":260},{"x":20,"y":260},{"x":20,"y":240},{"x":38,"y":240}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uAftSup"}],"to":[{"dot_op":false,"identifier":"and1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":260},{"x":20,"y":260},{"x":20,"y":180},{"x":38,"y":180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"thrCooResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":280},{"x":130,"y":280},{"x":130,"y":248},{"x":138,"y":248}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"twoCooResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":280},{"x":80,"y":280},{"x":80,"y":188},{"x":98,"y":188}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intSwi1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":180},{"x":130,"y":180},{"x":130,"y":232},{"x":138,"y":232}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intSwi"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yZonTemResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":240},{"x":200,"y":240}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":130},{"x":38,"y":130}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi1"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":130},{"x":80,"y":130},{"x":80,"y":172},{"x":98,"y":172}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-50},{"x":-80,"y":-50},{"x":-80,"y":-30},{"x":-62,"y":-30}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":80},{"x":-22,"y":80}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-30},{"x":-30,"y":-30},{"x":-30,"y":72},{"x":-22,"y":72}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":80},{"x":20,"y":80},{"x":20,"y":60},{"x":38,"y":60}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"and5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"and4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":2,"y":80},{"x":20,"y":80},{"x":20,"y":-10},{"x":38,"y":-10}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-50},{"x":38,"y":-50}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi5"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-50},{"x":80,"y":-50},{"x":80,"y":-18},{"x":98,"y":-18}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"twoPreResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi5"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":20},{"x":80,"y":20},{"x":80,"y":-2},{"x":98,"y":-2}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"thrPreResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":80},{"x":130,"y":80},{"x":130,"y":68},{"x":138,"y":68}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-10},{"x":130,"y":-10},{"x":130,"y":52},{"x":138,"y":52}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"swi4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yZonPreResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":162,"y":60},{"x":200,"y":60}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-140},{"x":-142,"y":-140}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-140},{"x":-160,"y":-140},{"x":-160,"y":-180},{"x":-142,"y":-180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-180},{"x":98,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"tim4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-140},{"x":138,"y":-140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-140},{"x":-62,"y":-140}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDisSet"}],"to":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-110},{"x":-80,"y":-110},{"x":-80,"y":-148},{"x":-62,"y":-148}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-140},{"x":-2,"y":-140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDisSet"}],"to":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-110},{"x":-80,"y":-110},{"x":-80,"y":-188},{"x":-62,"y":-188}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"addPar1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-180},{"x":-62,"y":-180}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"les1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"tim5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38,"y":-180},{"x":-2,"y":-180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"yHeaValResReq"}],"to":[{"dot_op":false,"identifier":"intSwi2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":200,"y":-140},{"x":162,"y":-140}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"thrHeaResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-110},{"x":130,"y":-110},{"x":130,"y":-132},{"x":138,"y":-132}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"twoHeaResReq"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":62,"y":-110},{"x":80,"y":-110},{"x":80,"y":-172},{"x":98,"y":-172}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"intSwi3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi2"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":122,"y":-180},{"x":130,"y":-180},{"x":130,"y":-148},{"x":138,"y":-148}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uVal"}],"to":[{"dot_op":false,"identifier":"greThr5"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-220},{"x":-142,"y":-220}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr5"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-220},{"x":-2,"y":-220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"intSwi3"},{"dot_op":true},{"dot_op":false,"identifier":"u3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-220},{"x":80,"y":-220},{"x":80,"y":-188},{"x":98,"y":-188}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uVal"}],"to":[{"dot_op":false,"identifier":"greThr6"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-220},{"x":-160,"y":-220},{"x":-160,"y":-270},{"x":-142,"y":-270}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr6"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":-270},{"x":-2,"y":-270}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"yHotWatPlaReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":22,"y":-270},{"x":200,"y":-270}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"sub3"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":220},{"x":-162,"y":220},{"x":-162,"y":174},{"x":-102,"y":174}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":220},{"x":-162,"y":220},{"x":-162,"y":214},{"x":-102,"y":214}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"sub2"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":160},{"x":-142,"y":160},{"x":-142,"y":226},{"x":-102,"y":226}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"sub3"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":160},{"x":-142,"y":160},{"x":-142,"y":186},{"x":-102,"y":186}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uCoo"}],"to":[{"dot_op":false,"identifier":"sampler"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":130},{"x":-162,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":130},{"x":-62,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uDam"}],"to":[{"dot_op":false,"identifier":"sampler3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-50},{"x":-162,"y":-50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greThr3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-50},{"x":-122,"y":-50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"greThr4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}],"to":[{"dot_op":false,"identifier":"sampler2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-102,"y":80},{"x":-138,"y":80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}],"to":[{"dot_op":false,"identifier":"VSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-162,"y":80},{"x":-200,"y":80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":80},{"x":-120,"y":80},{"x":-120,"y":50},{"x":-102,"y":50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"gai2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":80},{"x":-120,"y":80},{"x":-120,"y":10},{"x":-102,"y":10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"sampler1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":-10},{"x":-162,"y":-10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greEqu"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-10},{"x":-70,"y":-10},{"x":-70,"y":42},{"x":-62,"y":42}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sampler1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"greEqu1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-138,"y":-10},{"x":-70,"y":-10},{"x":-70,"y":2},{"x":-62,"y":2}],"color":{"r":0,"g":0,"b":127}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"sysReq\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-180,"y":-300},{"x":180,"y":320}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-178,"y":298},{"x":178,"y":122}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-178,"y":98},{"x":178,"y":-78}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-146,"y":294},{"x":-24,"y":270}],"textString":"\"Cooling SAT reset requests\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Text","attribute":{"extent":[{"x":-134,"y":-56},{"x":10,"y":-84}],"textString":"\"Static pressure reset requests\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left"}},{"name":"Rectangle","attribute":{"extent":[{"x":-178,"y":-102},{"x":178,"y":-278}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":215,"g":215,"b":215},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":-220},{"x":166,"y":-240}],"textString":"\"Hot water reset requests\"","textColor":{"r":0,"g":0,"b":255},"horizontalAlignment":"TextAlignment.Left"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Text","attribute":{"extent":[{"x":-100,"y":140},{"x":100,"y":100}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":76},{"x":-70,"y":64}],"textString":"\"TCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-102,"y":56},{"x":-74,"y":46}],"textString":"\"TZon\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":36},{"x":-76,"y":26}],"textString":"\"uCoo\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":18},{"x":-66,"y":6}],"textString":"\"VSet_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-4},{"x":-66,"y":-14}],"textString":"\"VPri_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-24},{"x":-56,"y":-34}],"textString":"\"uDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":88},{"x":98,"y":72}],"textString":"\"yZonTemResReq\"","textColor":{"r":255,"g":127,"b":0},"horizontalAlignment":"TextAlignment.Right","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":40},{"x":98,"y":24}],"textString":"\"yZonPreResReq\"","textColor":{"r":255,"g":127,"b":0},"horizontalAlignment":"TextAlignment.Right","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":98},{"x":-64,"y":84}],"textString":"\"uAftSup\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"visible":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}},{"name":"Text","attribute":{"visible":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-84},{"x":-60,"y":-96}],"textString":"\"uVal\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"visible":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}},{"name":"Text","attribute":{"visible":"heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis sequence outputs the system reset requests for parallel fan-powered terminal\nunit with constant-voume fan. The implementation is according to the Section 5.7.8\nof ASHRAE Guideline 36, May 2020. \n</p>\n<h4>Cooling SAT reset requests <code>yZonTemResReq</code></h4>\n<ol>\n<li>\nIf the zone temperature <code>TZon</code> exceeds the zone cooling setpoint\n<code>TCooSet</code> by 3 &deg;C (5 &deg;F)) for 2 minutes and after suppression\nperiod (<code>uAftSup=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 3 requests (<code>yZonTemResReq=3</code>).\n</li>\n<li>\nElse if the zone temperature <code>TZon</code> exceeds the zone cooling setpoint\n<code>TCooSet</code> by 2 &deg;C (3 &deg;F) for 2 minutes and after suppression\nperiod (<code>uAftSup=true</code>) due to setpoint change per G36 Part 5.1.20,\nsend 2 requests (<code>yZonTemResReq=2</code>).\n</li>\n<li>\nElse if the cooling loop <code>uCoo</code> is greater than 95%, send 1 request\n(<code>yZonTemResReq=1</code>) until <code>uCoo</code> is less than 85%.\n</li>\n<li>\nElse if <code>uCoo</code> is less than 95%, send 0 request (<code>yZonTemResReq=0</code>).\n</li>\n</ol>\n<h4>Static pressure reset requests <code>yZonPreResReq</code></h4>\n<ol>\n<li>\nIf the measured airflow <code>VPri_flow</code> is less than 50% of setpoint\n<code>VSet_flow</code> while the setpoint is greater than zero and the damper position\n<code>uDam</code> is greater than 95% for 1 minute, send 3 requests (<code>yZonPreResReq=3</code>).\n</li>\n<li>\nElse if the measured airflow <code>VPri_flow</code> is less than 70% of setpoint\n<code>VSet_flow</code> while the setpoint is greater than zero and the damper position\n<code>uDam</code> is greater than 95% for 1 minute, send 2 requests (<code>yZonPreResReq=2</code>).\n</li>\n<li>\nElse if the damper position <code>uDam</code> is greater than 95%, send 1 request\n(<code>yZonPreResReq=1</code>) until <code>uDam</code> is less than 85%.\n</li>\n<li>\nElse if the damper position <code>uDam</code> is less than 95%, send 0 request\n(<code>yZonPreResReq=0</code>).\n</li>\n</ol>\n\n<h4>If there is a hot-water coil, hot-water reset requests\n<code>yHeaValResReq</code></h4>\n<ol>\n<li>\nIf the discharging air temperature <code>TDis</code> is 17 &deg;C (30 &deg;F)\n<code>thrTDis_1</code> less than the setpoint <code>TDisSet</code>\nfor 5 minutes, send 3 requests.\n</li>\n<li>\nElse ff the discharging air temperature <code>TDis</code> is 8 &deg;C (15 &deg;F)\n<code>thrTDis_1</code> less than the setpoint <code>TDisSet</code>\nfor 5 minutes, send 2 requests.\n</li>\n<li>\nElse if the hot water valve position <code>uVal</code> is greater than 95%, send 1\nrequest until the hot water valve position is less than 85%.\n</li>\n<li>\nElse if the hot water valve position <code>uVal</code> is less than 95%, send 0 request.\n</li>\n</ol>\n<h4>If there is a hot-water coil and heating hot-water plant, heating hot-water\nplant reqeusts. Send the heating hot-water plant that serves the zone a heating\nhot-water plant request as follows:</h4>\n<ol>\n<li>\nIf the hot water valve position <code>uVal</code> is greater than 95%, send 1\nrequest until the hot water valve position is less than 10%.\n</li>\n<li>\nIf the hot water valve position <code>uVal</code> is less than 95%, send 0 requests.\n</li>\n</ol>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Subsequences/SystemRequests.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Subsequences/SystemRequests.mo","checksum":"782b1650beafadd7a1dc554587b867a5"}