{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Validation","class_definition":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"Controller","description_string":"Validation of model that controls parallel-fan powered unit with constant volume fan","composition":{"element_list":[{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Controller","component_list":[{"declaration":{"identifier":"parFanCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"venStd","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"0.006"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VPopBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"0.005"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"1.5"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerTypeVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"staPreMul","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"hotWatRes","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"0.01"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"0.01"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damPosHys","modification":{"equal":true,"expression":{"simple_expression":"0.01"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"valPosHys","modification":{"equal":true,"expression":{"simple_expression":"0.01"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOccMin_flow","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreMin_flow","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Paralle-fan powered unit controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":70},{"x":120,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"TZon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/86400"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"4"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"299.15"}}}}}]}},"description":{"description_string":"Zone temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":230},{"x":-100,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"disAirTem","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"43200"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"273.15 +15"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"startTime","modification":{"equal":true,"expression":{"simple_expression":"28800"}}}}}]}},"description":{"description_string":"Discharge airflow temperture","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":30},{"x":-60,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","component_list":[{"declaration":{"identifier":"winSta","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"width","modification":{"equal":true,"expression":{"simple_expression":"0.05"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"period","modification":{"equal":true,"expression":{"simple_expression":"43200"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"shift","modification":{"equal":true,"expression":{"simple_expression":"43200"}}}}}]}},"description":{"description_string":"Window opening status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":170},{"x":-60,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"cooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"273.15 +24"}}}}}]}},"description":{"description_string":"Zone cooling setpoint temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":210},{"x":-60,"y":230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"heaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"273.15 +20"}}}}}]}},"description":{"description_string":"Zone heating setpoint temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":190},{"x":-100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","component_list":[{"declaration":{"identifier":"occ","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"width","modification":{"equal":true,"expression":{"simple_expression":"0.75"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"period","modification":{"equal":true,"expression":{"simple_expression":"43200"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"shift","modification":{"equal":true,"expression":{"simple_expression":"28800"}}}}}]}},"description":{"description_string":"Occupancy status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":150},{"x":-100,"y":170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"opeMod","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"28800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"startTime","modification":{"equal":true,"expression":{"simple_expression":"28800"}}}}}]}},"description":{"description_string":"Operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":120},{"x":-100,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt2"},"description":{"description_string":"Convert real to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":120},{"x":-20,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Round","component_list":[{"declaration":{"identifier":"round2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"n","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Round real number to given digits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":120},{"x":-60,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"CO2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"400"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/28800"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"600"}}}}}]}},"description":{"description_string":"CO2 concentration","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":70},{"x":-60,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"parFanFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"1.2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"0.6"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/28800"}}}}}]}},"description":{"description_string":"Parallel fan flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":50},{"x":-100,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"oveFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"10000"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"startTime","modification":{"equal":true,"expression":{"simple_expression":"35000"}}}}}]}},"description":{"description_string":"Override flow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-60},{"x":-100,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt1"},"description":{"description_string":"Convert real to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-60},{"x":-20,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Round","component_list":[{"declaration":{"identifier":"round1","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"n","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Round real number to given digits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-60},{"x":-60,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"oveDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"5000"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"startTime","modification":{"equal":true,"expression":{"simple_expression":"60000"}}}}}]}},"description":{"description_string":"Override damper position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-90},{"x":-100,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt3"},"description":{"description_string":"Convert real to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-90},{"x":-20,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Round","component_list":[{"declaration":{"identifier":"round3","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"n","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Round real number to given digits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-90},{"x":-60,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","component_list":[{"declaration":{"identifier":"oveTerFan","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"height","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"duration","modification":{"equal":true,"expression":{"simple_expression":"5000"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"startTime","modification":{"equal":true,"expression":{"simple_expression":"60000"}}}}}]}},"description":{"description_string":"Override terminal fan control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-120},{"x":-100,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.RealToInteger","component_list":[{"declaration":{"identifier":"reaToInt4"},"description":{"description_string":"Convert real to integer","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-120},{"x":-20,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Round","component_list":[{"declaration":{"identifier":"round4","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"n","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}}]}},"description":{"description_string":"Round real number to given digits","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-120},{"x":-60,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"TSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"273.15 +13"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/28800"}}}}}]}},"description":{"description_string":"Supply air temperature from air handling unit","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-10},{"x":-60,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","component_list":[{"declaration":{"identifier":"heaOff","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"width","modification":{"equal":true,"expression":{"simple_expression":"0.75"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"period","modification":{"equal":true,"expression":{"simple_expression":"3600"}}}}}]}},"description":{"description_string":"Close heating valve","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-150},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not1"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":-150},{"x":-20,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Constant","component_list":[{"declaration":{"identifier":"terFan","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Terminal fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-230},{"x":-100,"y":-210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","component_list":[{"declaration":{"identifier":"hotPla","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"width","modification":{"equal":true,"expression":{"simple_expression":"0.9"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"period","modification":{"equal":true,"expression":{"simple_expression":"7500"}}}}}]}},"description":{"description_string":"Hot water plant status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-250},{"x":-60,"y":-230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","component_list":[{"declaration":{"identifier":"supFan","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"width","modification":{"equal":true,"expression":{"simple_expression":"0.75"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"period","modification":{"equal":true,"expression":{"simple_expression":"7500"}}}}}]}},"description":{"description_string":"AHU supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-80,"y":-210},{"x":-60,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"TSupSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"273.15 +13"}}}}}]}},"description":{"description_string":"AHU supply air temperature setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":-30},{"x":-100,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Sin","component_list":[{"declaration":{"identifier":"disFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"offset","modification":{"equal":true,"expression":{"simple_expression":"1.3"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"amplitude","modification":{"equal":true,"expression":{"simple_expression":"0.6"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"freqHz","modification":{"equal":true,"expression":{"simple_expression":"1/28800"}}}}}]}},"description":{"description_string":"Discharge airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Sources.Constant","component_list":[{"declaration":{"identifier":"CO2Set","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"k","modification":{"equal":true,"expression":{"simple_expression":"894"}}}}}]}},"description":{"description_string":"CO2 concentration setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-120,"y":90},{"x":-100,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Logical.Not","component_list":[{"declaration":{"identifier":"not2"},"description":{"description_string":"Logical not","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":170},{"x":-20,"y":190}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":240},{"x":52,"y":240},{"x":52,"y":109},{"x":98,"y":109}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"cooSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":220},{"x":48,"y":220},{"x":48,"y":107},{"x":98,"y":107}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":200},{"x":44,"y":200},{"x":44,"y":105},{"x":98,"y":105}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"occ"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"u1Occ"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":160},{"x":36,"y":160},{"x":36,"y":101},{"x":98,"y":101}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"opeMod"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"round2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":130},{"x":-82,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"round2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":130},{"x":-42,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":130},{"x":32,"y":130},{"x":32,"y":99},{"x":98,"y":99}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"CO2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":80},{"x":32,"y":80},{"x":32,"y":95},{"x":98,"y":95}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"round1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-50},{"x":-82,"y":-50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"round1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-50},{"x":-42,"y":-50}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveDam"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"round3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-80},{"x":-82,"y":-80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"round3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-80},{"x":-42,"y":-80}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"oveFloSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-50},{"x":56,"y":-50},{"x":56,"y":83},{"x":98,"y":83}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveTerFan"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"round4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-110},{"x":-82,"y":-110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"round4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"reaToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-110},{"x":-42,"y":-110}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"disAirTem"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":40},{"x":40,"y":40},{"x":40,"y":91},{"x":98,"y":91}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt3"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"oveDamPos"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-80},{"x":60,"y":-80},{"x":60,"y":81},{"x":98,"y":81}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"reaToInt4"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"oveFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-110},{"x":64,"y":-110},{"x":64,"y":79},{"x":98,"y":79}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"heaOff"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-140},{"x":-42,"y":-140}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"uHeaOff"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":-140},{"x":68,"y":-140},{"x":68,"y":77},{"x":98,"y":77}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"supFan"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"u1Fan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-200},{"x":72,"y":-200},{"x":72,"y":75},{"x":98,"y":75}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"terFan"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"u1TerFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-220},{"x":76,"y":-220},{"x":76,"y":73},{"x":98,"y":73}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hotPla"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"u1HotPla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":-240},{"x":80,"y":-240},{"x":80,"y":71},{"x":98,"y":71}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"parFanFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"VParFan_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":60},{"x":36,"y":60},{"x":36,"y":93},{"x":98,"y":93}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSupSet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"TSupSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":-20},{"x":52,"y":-20},{"x":52,"y":85},{"x":98,"y":85}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSup"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"TSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":0},{"x":48,"y":0},{"x":48,"y":87},{"x":98,"y":87}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"disFlo"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":20},{"x":44,"y":20},{"x":44,"y":89},{"x":98,"y":89}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"CO2Set"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-98,"y":100},{"x":28,"y":100},{"x":28,"y":97},{"x":98,"y":97}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"winSta"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-58,"y":180},{"x":-42,"y":180}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"not2"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"parFanCon"},{"dot_op":true},{"dot_op":false,"identifier":"u1Win"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":180},{"x":40,"y":180},{"x":40,"y":103},{"x":98,"y":103}],"color":{"r":255,"g":0,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"experiment","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"StopTime","modification":{"equal":true,"expression":{"simple_expression":"86400"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Tolerance","modification":{"equal":true,"expression":{"simple_expression":"0.000001"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"__Dymola_Commands","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"file","modification":{"equal":true,"expression":{"simple_expression":"\"modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Validation/Controller.mos\""}},"description_string":"Simulate and plot"}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nThis example validates\n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Controller\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanCVF.Controller</a>.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nFebruary 10, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-140,"y":-260},{"x":140,"y":260}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}]}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":60},{"x":64,"y":0},{"x":-36,"y":-60},{"x":-36,"y":60}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Ellipse","attribute":{"extent":[{"x":-100,"y":-100},{"x":100,"y":100}],"lineColor":{"r":75,"g":138,"b":73},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Polygon","attribute":{"points":[{"x":-36,"y":58},{"x":64,"y":-2},{"x":-36,"y":-62},{"x":-36,"y":58}],"lineColor":{"r":0,"g":0,"b":255},"fillColor":{"r":75,"g":138,"b":73},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}}]}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Validation/Controller.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanCVF/Validation/Controller.mo","checksum":"84b7cd55132b77d09de0fc7975dc332b"}