{"within":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF","class_definition":[{"class_prefixes":"block","class_specifier":{"long_class_specifier":{"identifier":"Controller","description_string":"Controller for variable-volume parallel fan-powered terminal unit","composition":{"element_list":[{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard","component_list":[{"declaration":{"identifier":"venStd"},"description":{"description_string":"Ventilation standard, ASHRAE 62.1 or Title 24"}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has window sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has occupancy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: the zone has CO2 sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil","component_list":[{"declaration":{"identifier":"heaCoi","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}}},"description":{"description_string":"Heating coil type","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"permit_occStandby","modification":{"equal":true,"expression":{"simple_expression":"true"}}},"description":{"description_string":"True: occupied-standby mode is permitted","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VOccMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Zone minimum outdoor airflow for occupants","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VAreMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Zone minimum outdoor airflow for building area","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VAreBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design area component of the breathing zone outdoor airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VPopBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design population component of the breathing zone outdoor airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone minimum airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"VCooMax_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Design zone cooling maximum airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Design conditions\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kCooCon","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Gain of controller for cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Cooling\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiCooCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Time constant of integrator block for cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Cooling\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kHeaCon","modification":{"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Gain of controller for heating control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heating\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiHeaCon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Time constant of integrator block for heating control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Heating\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"dTDisZonSetMax","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"11"}}},"description":{"description_string":"Zone maximum discharge air temperature above heating setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"minRat","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Lowest parallel fan rate when it receives the lowest signal from BAS","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"maxRat","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"description":{"description_string":"Maximum heating-fan airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"CDL.Types.SimpleController","component_list":[{"declaration":{"identifier":"controllerTypeVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}},"description":{"description_string":"Type of controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Valve\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kVal","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Gain of controller for valve control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Valve\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Time constant of integrator block for valve control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Valve\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeVal"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeVal"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PID"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TdVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Time constant of derivative block for valve control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Valve\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeVal"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PD"}],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":[{"name":"controllerTypeVal"},{"name":"Buildings.Controls.OBC.CDL.Types.SimpleController.PID"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"CDL.Types.SimpleController","component_list":[{"declaration":{"identifier":"controllerTypeDam","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"}}},"description":{"description_string":"Type of controller","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"kDam","modification":{"equal":true,"expression":{"simple_expression":"0.5"}}},"description":{"description_string":"Gain of controller for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TiDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Time constant of integrator block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"TdDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.1"}}},"description":{"description_string":"Time constant of derivative block for damper control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Damper and valve control\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Damper\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":"([object Object])"}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"3"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"twoTemDif","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"2"}}},"description":{"description_string":"Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTDis_1","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"17"}}},"description":{"description_string":"Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"thrTDis_2","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"8.3"}}},"description":{"description_string":"Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimTem","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Duration time of zone temperature exceeds setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration time\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"60"}}},"description":{"description_string":"Duration time of airflow rate less than setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration time\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"durTimDisAir","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Duration time of discharge air temperature less than setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"System requests\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Duration time\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staPreMul","modification":{"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Importance multiplier for the zone static pressure reset control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"hotWatRes","modification":{"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Importance multiplier for the hot water reset control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"300"}}},"description":{"description_string":"Threshold time to check low flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"lowTemTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check low discharge temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"comChaTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"15"}}},"description":{"description_string":"Threshold time after fan command change","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"fanOffTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check fan off","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"leaFloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"600"}}},"description":{"description_string":"Threshold time to check damper leaking airflow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"valCloTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"900"}}},"description":{"description_string":"Threshold time to check valve leaking water flow","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Alarms\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"samplePeriod","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"120"}}},"description":{"description_string":"Sample period of component, set to the same value as the trim and respond that process static pressure reset","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"chaRat","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s/K\""}}}}}],"equal":true,"expression":{"simple_expression":"540"}}},"description":{"description_string":"Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"maxSupTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Maximum suppression time","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Time-based suppresion\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"dTHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}}],"equal":true,"expression":{"simple_expression":"0.25"}}},"description":{"description_string":"Near zero temperature difference, below which the difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"looHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Loop output hysteresis below which the output will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"floHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01*VMin_flow"}}},"description":{"description_string":"Near zero flow rate, below which the flow rate or difference will be seen as zero","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"damPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.005"}}},"description":{"description_string":"Near zero damper position, below which the damper will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"valPosHys","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.005"}}},"description":{"description_string":"Near zero valve position, below which the valve will be seen as closed","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"staTim","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"Time\""}}}}}],"equal":true,"expression":{"simple_expression":"1800"}}},"description":{"description_string":"Delay triggering alarms after enabling AHU supply fan","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"iniDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.01"}}},"description":{"description_string":"Initial damper position when the damper control is enabled","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"timChe","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"s\""}}}}}],"equal":true,"expression":{"simple_expression":"30"}}},"description":{"description_string":"Threshold time to check the zone temperature status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Control loops\""}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"zonDisEff_cool","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"1"}}},"description":{"description_string":"Zone cooling air distribution effectiveness","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Distribution effectiveness\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_prefix":"parameter","type_specifier":"Real","component_list":[{"declaration":{"identifier":"zonDisEff_heat","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}],"equal":true,"expression":{"simple_expression":"0.8"}}},"description":{"description_string":"Zone heating air distribution effectiveness","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__cdl","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"ValueInReference","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"tab","modification":{"equal":true,"expression":{"simple_expression":"\"Advanced\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Distribution effectiveness\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}}}}}]}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TZon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Measured room temperature","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":300},{"x":-240,"y":340}]},"iconTransformation":{"extent":[{"x":-140,"y":170},{"x":-100,"y":210}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TCooSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Setpoint temperature for room for cooling","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":270},{"x":-240,"y":310}]},"iconTransformation":{"extent":[{"x":-140,"y":150},{"x":-100,"y":190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"THeaSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Setpoint temperature for room for heating","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":230},{"x":-240,"y":270}]},"iconTransformation":{"extent":[{"x":-140,"y":130},{"x":-100,"y":170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Win"},"condition_attribute":{"expression":{"simple_expression":"have_winSen"}},"description":{"description_string":"Window status, normally closed (true), when windows open, it becomes false","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":200},{"x":-240,"y":240}]},"iconTransformation":{"extent":[{"x":-140,"y":110},{"x":-100,"y":150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Occ"},"condition_attribute":{"expression":{"simple_expression":"have_occSen"}},"description":{"description_string":"True: the zone is populated","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":170},{"x":-240,"y":210}]},"iconTransformation":{"extent":[{"x":-140,"y":90},{"x":-100,"y":130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"uOpeMod"},"description":{"description_string":"Zone operation mode","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":140},{"x":-240,"y":180}]},"iconTransformation":{"extent":[{"x":-140,"y":70},{"x":-100,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"ppmCO2Set"},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"CO2 concentration setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":110},{"x":-240,"y":150}]},"iconTransformation":{"extent":[{"x":-140,"y":50},{"x":-100,"y":90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"ppmCO2"},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"Detected CO2 concentration","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":80},{"x":-240,"y":120}]},"iconTransformation":{"extent":[{"x":-140,"y":30},{"x":-100,"y":70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VParFan_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"Parallel fan airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":50},{"x":-240,"y":90}]},"iconTransformation":{"extent":[{"x":-140,"y":10},{"x":-100,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TDis","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}}]}},"description":{"description_string":"Measured supply air temperature after heating coil","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":20},{"x":-240,"y":60}]},"iconTransformation":{"extent":[{"x":-140,"y":-10},{"x":-100,"y":30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"VPri_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Measured primary airflow rate airflow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-10},{"x":-240,"y":30}]},"iconTransformation":{"extent":[{"x":-140,"y":-30},{"x":-100,"y":10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Temperature of the air supplied from central air handler","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-40},{"x":-240,"y":0}]},"iconTransformation":{"extent":[{"x":-140,"y":-50},{"x":-100,"y":-10}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealInput","component_list":[{"declaration":{"identifier":"TSupSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"K\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"displayUnit","modification":{"equal":true,"expression":{"simple_expression":"\"degC\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"ThermodynamicTemperature\""}}}}}]}},"description":{"description_string":"Supply air temperature setpoint from central air handler","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-70},{"x":-240,"y":-30}]},"iconTransformation":{"extent":[{"x":-140,"y":-70},{"x":-100,"y":-30}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveFloSet"},"description":{"description_string":"Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-100},{"x":-240,"y":-60}]},"iconTransformation":{"extent":[{"x":-140,"y":-90},{"x":-100,"y":-50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveDamPos"},"description":{"description_string":"Index of overriding damper position, 1: set to close; 2: set to open","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-130},{"x":-240,"y":-90}]},"iconTransformation":{"extent":[{"x":-140,"y":-110},{"x":-100,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerInput","component_list":[{"declaration":{"identifier":"oveFan"},"description":{"description_string":"Index of overriding terminal fan status, 1: turn fan off; 2: turn fan on","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-160},{"x":-240,"y":-120}]},"iconTransformation":{"extent":[{"x":-140,"y":-130},{"x":-100,"y":-90}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"uHeaOff"},"description":{"description_string":"Override heating valve position, true: close heating valve","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-190},{"x":-240,"y":-150}]},"iconTransformation":{"extent":[{"x":-140,"y":-150},{"x":-100,"y":-110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1Fan"},"description":{"description_string":"AHU supply fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-290},{"x":-240,"y":-250}]},"iconTransformation":{"extent":[{"x":-140,"y":-170},{"x":-100,"y":-130}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1TerFan"},"description":{"description_string":"Terminal fan status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-320},{"x":-240,"y":-280}]},"iconTransformation":{"extent":[{"x":-140,"y":-190},{"x":-100,"y":-150}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanInput","component_list":[{"declaration":{"identifier":"u1HotPla"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Hot water plant status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-350},{"x":-240,"y":-310}]},"iconTransformation":{"extent":[{"x":-140,"y":-210},{"x":-100,"y":-170}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VSet_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Discharge airflow setpoint after considering override","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":310},{"x":280,"y":350}]},"iconTransformation":{"extent":[{"x":100,"y":180},{"x":140,"y":220}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yDam","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Damper commanded position, or commanded flow rate ratio","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":280},{"x":280,"y":320}]},"iconTransformation":{"extent":[{"x":100,"y":160},{"x":140,"y":200}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"description":{"description_string":"Heating valve commanded position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":250},{"x":280,"y":290}]},"iconTransformation":{"extent":[{"x":100,"y":140},{"x":140,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VFan_flow_Set","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"0"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}}]}},"description":{"description_string":"Paralle fan flow rate setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":220},{"x":280,"y":260}]},"iconTransformation":{"extent":[{"x":100,"y":120},{"x":140,"y":160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput","component_list":[{"declaration":{"identifier":"y1Fan"},"description":{"description_string":"Terminal fan command on status","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":180},{"x":280,"y":220}]},"iconTransformation":{"extent":[{"x":100,"y":100},{"x":140,"y":140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VAdjPopBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Adjusted population component breathing zone flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":140},{"x":280,"y":180}]},"iconTransformation":{"extent":[{"x":100,"y":80},{"x":140,"y":120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VAdjAreBreZon_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Adjusted area component breathing zone flow rate","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":110},{"x":280,"y":150}]},"iconTransformation":{"extent":[{"x":100,"y":60},{"x":140,"y":100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VMinOA_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":80},{"x":280,"y":120}]},"iconTransformation":{"extent":[{"x":100,"y":40},{"x":140,"y":80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VZonAbsMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Zone absolute minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":50},{"x":280,"y":90}]},"iconTransformation":{"extent":[{"x":100,"y":20},{"x":140,"y":60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"VZonDesMin_flow","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"quantity","modification":{"equal":true,"expression":{"simple_expression":"\"VolumeFlowRate\""}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"m3/s\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Zone design minimum outdoor airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":20},{"x":280,"y":60}]},"iconTransformation":{"extent":[{"x":100,"y":0},{"x":140,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.RealOutput","component_list":[{"declaration":{"identifier":"yCO2","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"unit","modification":{"equal":true,"expression":{"simple_expression":"\"1\""}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"CO2 control loop signal","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-10},{"x":280,"y":30}]},"iconTransformation":{"extent":[{"x":100,"y":-20},{"x":140,"y":20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonTemResReq"},"description":{"description_string":"Zone cooling supply air temperature reset request","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-60},{"x":280,"y":-20}]},"iconTransformation":{"extent":[{"x":100,"y":-40},{"x":140,"y":0}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yZonPreResReq"},"description":{"description_string":"Zone static pressure reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-90},{"x":280,"y":-50}]},"iconTransformation":{"extent":[{"x":100,"y":-60},{"x":140,"y":-20}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHeaValResReq"},"description":{"description_string":"Hot water reset requests","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-120},{"x":280,"y":-80}]},"iconTransformation":{"extent":[{"x":100,"y":-80},{"x":140,"y":-40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yHotWatPlaReq"},"description":{"description_string":"Request to heating hot-water plant","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-150},{"x":280,"y":-110}]},"iconTransformation":{"extent":[{"x":100,"y":-100},{"x":140,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowFloAla"},"description":{"description_string":"Low airflow alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-190},{"x":280,"y":-150}]},"iconTransformation":{"extent":[{"x":100,"y":-120},{"x":140,"y":-80}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yFloSenAla"},"description":{"description_string":"Airflow sensor calibration alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-220},{"x":280,"y":-180}]},"iconTransformation":{"extent":[{"x":100,"y":-140},{"x":140,"y":-100}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yFanStaAla"},"description":{"description_string":"Terminal fan status alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-250},{"x":280,"y":-210}]},"iconTransformation":{"extent":[{"x":100,"y":-160},{"x":140,"y":-120}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLeaDamAla"},"description":{"description_string":"Leaking damper alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-280},{"x":280,"y":-240}]},"iconTransformation":{"extent":[{"x":100,"y":-180},{"x":140,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLeaValAla"},"description":{"description_string":"Leaking valve alarm","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-310},{"x":280,"y":-270}]},"iconTransformation":{"extent":[{"x":100,"y":-200},{"x":140,"y":-160}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput","component_list":[{"declaration":{"identifier":"yLowTemAla"},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"heaCoi"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Low discharge air temperature alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":240,"y":-340},{"x":280,"y":-300}]},"iconTransformation":{"extent":[{"x":100,"y":-220},{"x":140,"y":-180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.ActiveAirFlow","component_list":[{"declaration":{"identifier":"actAirSet","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"description":{"description_string":"Active airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-40,"y":90},{"x":-20,"y":110}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.SystemRequests","component_list":[{"declaration":{"identifier":"sysReq","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"heaCoi","modification":{"equal":true,"expression":{"simple_expression":"heaCoi"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"thrTemDif","modification":{"equal":true,"expression":{"simple_expression":"thrTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"twoTemDif","modification":{"equal":true,"expression":{"simple_expression":"twoTemDif"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"thrTDis_1","modification":{"equal":true,"expression":{"simple_expression":"thrTDis_1"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"thrTDis_2","modification":{"equal":true,"expression":{"simple_expression":"thrTDis_2"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"durTimTem","modification":{"equal":true,"expression":{"simple_expression":"durTimTem"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"durTimFlo","modification":{"equal":true,"expression":{"simple_expression":"durTimFlo"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"durTimDisAir","modification":{"equal":true,"expression":{"simple_expression":"durTimDisAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damPosHys","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"valPosHys","modification":{"equal":true,"expression":{"simple_expression":"valPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}}]}},"description":{"description_string":"Specify system requests ","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-160},{"x":180,"y":-140}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops","component_list":[{"declaration":{"identifier":"conLoo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kCooCon","modification":{"equal":true,"expression":{"simple_expression":"kCooCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiCooCon","modification":{"equal":true,"expression":{"simple_expression":"TiCooCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kHeaCon","modification":{"equal":true,"expression":{"simple_expression":"kHeaCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiHeaCon","modification":{"equal":true,"expression":{"simple_expression":"TiHeaCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"timChe","modification":{"equal":true,"expression":{"simple_expression":"timChe"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}}]}},"description":{"description_string":"Heating and cooling control loop","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":250},{"x":-180,"y":270}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms","component_list":[{"declaration":{"identifier":"ala","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"heaCoi","modification":{"equal":true,"expression":{"simple_expression":"heaCoi"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"staPreMul","modification":{"equal":true,"expression":{"simple_expression":"staPreMul"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"hotWatRes","modification":{"equal":true,"expression":{"simple_expression":"hotWatRes"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"lowFloTim","modification":{"equal":true,"expression":{"simple_expression":"lowFloTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"lowTemTim","modification":{"equal":true,"expression":{"simple_expression":"lowTemTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"comChaTim","modification":{"equal":true,"expression":{"simple_expression":"comChaTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"fanOffTim","modification":{"equal":true,"expression":{"simple_expression":"fanOffTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"leaFloTim","modification":{"equal":true,"expression":{"simple_expression":"leaFloTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"valCloTim","modification":{"equal":true,"expression":{"simple_expression":"valCloTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damPosHys","modification":{"equal":true,"expression":{"simple_expression":"damPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"valPosHys","modification":{"equal":true,"expression":{"simple_expression":"valPosHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"staTim","modification":{"equal":true,"expression":{"simple_expression":"staTim"}}}}}]}},"description":{"description_string":"Generate alarms","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":-260},{"x":180,"y":-240}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Overrides","component_list":[{"declaration":{"identifier":"setOve"},"description":{"description_string":"Override setpoints","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":80,"y":-80},{"x":100,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression","component_list":[{"declaration":{"identifier":"timSup","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"samplePeriod","modification":{"equal":true,"expression":{"simple_expression":"samplePeriod"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"chaRat","modification":{"equal":true,"expression":{"simple_expression":"chaRat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"maxTim","modification":{"equal":true,"expression":{"simple_expression":"maxSupTim"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"description":{"description_string":"Specify suppresion time due to the setpoint change and check if it has passed the suppresion period","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-200,"y":290},{"x":-180,"y":310}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints","component_list":[{"declaration":{"identifier":"setPoi","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"have_occSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"have_CO2Sen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_typTerUni","modification":{"equal":true,"expression":{"simple_expression":"false"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_parFanPowUni","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"permit_occStandby","modification":{"equal":true,"expression":{"simple_expression":"permit_occStandby"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"VAreBreZon_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VPopBreZon_flow","modification":{"equal":true,"expression":{"simple_expression":"VPopBreZon_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonDisEff_cool","modification":{"equal":true,"expression":{"simple_expression":"zonDisEff_cool"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"zonDisEff_heat","modification":{"equal":true,"expression":{"simple_expression":"zonDisEff_heat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":160},{"x":-80,"y":180}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.DamperValves","component_list":[{"declaration":{"identifier":"damVal","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTDisZonSetMax","modification":{"equal":true,"expression":{"simple_expression":"dTDisZonSetMax"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"minRat","modification":{"equal":true,"expression":{"simple_expression":"minRat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"maxRat","modification":{"equal":true,"expression":{"simple_expression":"maxRat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerTypeVal","modification":{"equal":true,"expression":{"simple_expression":"controllerTypeVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kVal","modification":{"equal":true,"expression":{"simple_expression":"kVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiVal","modification":{"equal":true,"expression":{"simple_expression":"TiVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TdVal","modification":{"equal":true,"expression":{"simple_expression":"TdVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"controllerTypeDam","modification":{"equal":true,"expression":{"simple_expression":"controllerTypeDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"kDam","modification":{"equal":true,"expression":{"simple_expression":"kDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TiDam","modification":{"equal":true,"expression":{"simple_expression":"TiDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"TdDam","modification":{"equal":true,"expression":{"simple_expression":"TdDam"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dTHys","modification":{"equal":true,"expression":{"simple_expression":"dTHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"looHys","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"floHys","modification":{"equal":true,"expression":{"simple_expression":"floHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"iniDam","modification":{"equal":true,"expression":{"simple_expression":"iniDam"}}}}}]}},"description":{"description_string":"Damper and valve control","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":20,"y":0},{"x":40,"y":40}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates","component_list":[{"declaration":{"identifier":"zonSta","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uLow","modification":{"equal":true,"expression":{"simple_expression":"looHys"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"uHigh","modification":{"equal":true,"expression":{"simple_expression":"2*looHys"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_CO2Sen"}},"description":{"description_string":"Find if the zone is in heating, cooling, or deadband states","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-140,"y":220},{"x":-120,"y":240}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","component_list":[{"declaration":{"identifier":"booToRea1"},"description":{"description_string":"Convert boolean to real","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":160,"y":210},{"x":180,"y":230}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.CDL.Reals.Multiply","component_list":[{"declaration":{"identifier":"mul1"},"description":{"description_string":"Paralle fan airflow setpoint","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":200,"y":230},{"x":220,"y":250}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","component_list":[{"declaration":{"identifier":"minFlo","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_winSen","modification":{"equal":true,"expression":{"simple_expression":"have_winSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_occSen","modification":{"equal":true,"expression":{"simple_expression":"have_occSen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_CO2Sen","modification":{"equal":true,"expression":{"simple_expression":"have_CO2Sen"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_parFanPowUni","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VOccMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VOccMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VAreMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VAreMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VMin_flow","modification":{"equal":true,"expression":{"simple_expression":"VMin_flow"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"VCooMax_flow","modification":{"equal":true,"expression":{"simple_expression":"VCooMax_flow"}}}}}]}},"condition_attribute":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":[{"name":"venStd"},{"name":"Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24"}],"relation_operator":"=="}]}]}}}},"description":{"description_string":"Output the minimum outdoor airflow rate setpoint, when using Title 24","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-100,"y":120},{"x":-80,"y":140}]}}}}}]}}]}}],"element_sections":[{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"timSup"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":320},{"x":-222,"y":320},{"x":-222,"y":296},{"x":-202,"y":296}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"timSup"},{"dot_op":true},{"dot_op":false,"identifier":"TSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":290},{"x":-228,"y":290},{"x":-228,"y":304},{"x":-202,"y":304}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":290},{"x":-228,"y":290},{"x":-228,"y":266},{"x":-202,"y":266}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":320},{"x":-222,"y":320},{"x":-222,"y":260},{"x":-202,"y":260}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THeaSet"}],"to":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":250},{"x":-216,"y":250},{"x":-216,"y":254},{"x":-202,"y":254}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Win"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"u1Win"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":220},{"x":-186,"y":220},{"x":-186,"y":179},{"x":-102,"y":179}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Occ"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"u1Occ"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":190},{"x":-192,"y":190},{"x":-192,"y":177},{"x":-102,"y":177}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-210,"y":160},{"x":-210,"y":175},{"x":-102,"y":175}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":100},{"x":-198,"y":100},{"x":-198,"y":171},{"x":-102,"y":171}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":320},{"x":-222,"y":320},{"x":-222,"y":163},{"x":-102,"y":163}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":40},{"x":-180,"y":40},{"x":-180,"y":161},{"x":-102,"y":161}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-210,"y":160},{"x":-210,"y":106},{"x":-42,"y":106}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VOccZonMin_flow"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VOccMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":174},{"x":-56,"y":174},{"x":-56,"y":94},{"x":-42,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":10},{"x":-36,"y":10},{"x":-36,"y":36},{"x":18,"y":36}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yCoo"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"uCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":266},{"x":-154,"y":266},{"x":-154,"y":33},{"x":18,"y":33}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VActCooMax_flow"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VActCooMax_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":106},{"x":0,"y":106},{"x":0,"y":30},{"x":18,"y":30}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSup"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"TSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-20},{"x":-30,"y":-20},{"x":-30,"y":27},{"x":18,"y":27}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VActMin_flow"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VActMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-18,"y":94},{"x":-6,"y":94},{"x":-6,"y":21},{"x":18,"y":21}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":40},{"x":-180,"y":40},{"x":-180,"y":9},{"x":18,"y":9}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSupSet"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"TSupSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-50},{"x":-24,"y":-50},{"x":-24,"y":17},{"x":18,"y":17}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"THeaSet"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"THeaSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":250},{"x":-216,"y":250},{"x":-216,"y":15},{"x":18,"y":15}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yHea"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"uHea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":254},{"x":-160,"y":254},{"x":-160,"y":12},{"x":18,"y":12}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":320},{"x":-222,"y":320},{"x":-222,"y":24},{"x":18,"y":24}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-210,"y":160},{"x":-210,"y":1},{"x":18,"y":1}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveDamPos"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"oveDamPos"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-110},{"x":-94,"y":-110},{"x":-94,"y":-61},{"x":78,"y":-61}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"yDam"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"uDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":29},{"x":66,"y":29},{"x":66,"y":-63},{"x":78,"y":-63}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uHeaOff"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"uHeaOff"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-170},{"x":12,"y":-170},{"x":12,"y":-69},{"x":78,"y":-69}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"yVal"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"uVal"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":8},{"x":62,"y":8},{"x":62,"y":-71},{"x":78,"y":-71}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"timSup"},{"dot_op":true},{"dot_op":false,"identifier":"yAftSup"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uAftSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":300},{"x":-68,"y":300},{"x":-68,"y":-141},{"x":158,"y":-141}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TCooSet"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TCooSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":290},{"x":-228,"y":290},{"x":-228,"y":-143},{"x":158,"y":-143}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TZon"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TZon"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":320},{"x":-222,"y":320},{"x":-222,"y":-145},{"x":158,"y":-145}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yCoo"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":266},{"x":-154,"y":266},{"x":-154,"y":-147},{"x":158,"y":-147}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":10},{"x":-36,"y":10},{"x":-36,"y":-151},{"x":158,"y":-151}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":40},{"x":-180,"y":40},{"x":-180,"y":-157},{"x":158,"y":-157}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VPri_flow"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":10},{"x":-36,"y":10},{"x":-36,"y":-239},{"x":158,"y":-239}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1Fan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-270},{"x":0,"y":-270},{"x":0,"y":-243},{"x":158,"y":-243}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TSup"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"TSup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-20},{"x":-30,"y":-20},{"x":-30,"y":-255},{"x":158,"y":-255}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1HotPla"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1HotPla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-330},{"x":40,"y":-330},{"x":40,"y":-257},{"x":158,"y":-257}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TDis"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"TDis"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":40},{"x":-180,"y":40},{"x":-180,"y":-259},{"x":158,"y":-259}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yDam"}],"to":[{"dot_op":false,"identifier":"yDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-62},{"x":126,"y":-62},{"x":126,"y":300},{"x":260,"y":300}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yVal"}],"to":[{"dot_op":false,"identifier":"yVal"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-70},{"x":132,"y":-70},{"x":132,"y":270},{"x":260,"y":270}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yZonTemResReq"}],"to":[{"dot_op":false,"identifier":"yZonTemResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-142},{"x":200,"y":-142},{"x":200,"y":-40},{"x":260,"y":-40}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yZonPreResReq"}],"to":[{"dot_op":false,"identifier":"yZonPreResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-147},{"x":206,"y":-147},{"x":206,"y":-70},{"x":260,"y":-70}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yHeaValResReq"}],"to":[{"dot_op":false,"identifier":"yHeaValResReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-153},{"x":212,"y":-153},{"x":212,"y":-100},{"x":260,"y":-100}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"yHotWatPlaReq"}],"to":[{"dot_op":false,"identifier":"yHotWatPlaReq"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-158},{"x":218,"y":-158},{"x":218,"y":-130},{"x":260,"y":-130}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLowFloAla"}],"to":[{"dot_op":false,"identifier":"yLowFloAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-241},{"x":200,"y":-241},{"x":200,"y":-170},{"x":260,"y":-170}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yFloSenAla"}],"to":[{"dot_op":false,"identifier":"yFloSenAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-244},{"x":206,"y":-244},{"x":206,"y":-200},{"x":260,"y":-200}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLeaDamAla"}],"to":[{"dot_op":false,"identifier":"yLeaDamAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-252},{"x":212,"y":-252},{"x":212,"y":-260},{"x":260,"y":-260}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLeaValAla"}],"to":[{"dot_op":false,"identifier":"yLeaValAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-255},{"x":206,"y":-255},{"x":206,"y":-290},{"x":260,"y":-290}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yLowTemAla"}],"to":[{"dot_op":false,"identifier":"yLowTemAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-259},{"x":200,"y":-259},{"x":200,"y":-320},{"x":260,"y":-320}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yCoo"}],"to":[{"dot_op":false,"identifier":"zonSta"},{"dot_op":true},{"dot_op":false,"identifier":"uCoo"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":266},{"x":-154,"y":266},{"x":-154,"y":226},{"x":-142,"y":226}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"conLoo"},{"dot_op":true},{"dot_op":false,"identifier":"yHea"}],"to":[{"dot_op":false,"identifier":"zonSta"},{"dot_op":true},{"dot_op":false,"identifier":"uHea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-178,"y":254},{"x":-160,"y":254},{"x":-160,"y":234},{"x":-142,"y":234}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonSta"},{"dot_op":true},{"dot_op":false,"identifier":"yZonSta"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"uZonSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":230},{"x":-110,"y":230},{"x":-110,"y":169},{"x":-102,"y":169}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VParFan_flow"}],"to":[{"dot_op":false,"identifier":"VParFan_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-102,"y":166},{"x":-174,"y":166},{"x":-174,"y":70},{"x":-260,"y":70}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VMinOA_flow"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VOAMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":166},{"x":-62,"y":166},{"x":-62,"y":6},{"x":18,"y":6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"THeaDisSet"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"TDisSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":11},{"x":58,"y":11},{"x":58,"y":-155},{"x":158,"y":-155}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"oveFan"}],"to":[{"dot_op":false,"identifier":"oveFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":78,"y":-77},{"x":-88,"y":-77},{"x":-88,"y":-140},{"x":-260,"y":-140}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"y1Fan"}],"to":[{"dot_op":false,"identifier":"y1Fan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-78},{"x":138,"y":-78},{"x":138,"y":200},{"x":260,"y":200}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"yFanStaAla"}],"to":[{"dot_op":false,"identifier":"yFanStaAla"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":-248},{"x":212,"y":-248},{"x":212,"y":-230},{"x":260,"y":-230}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"y1Fan"}],"to":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"u1Fan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":1},{"x":54,"y":1},{"x":54,"y":-79},{"x":78,"y":-79}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"y1Fan"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1FanCom"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":1},{"x":54,"y":1},{"x":54,"y":-245},{"x":158,"y":-245}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"THeaDisSet"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"TDisSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":11},{"x":58,"y":11},{"x":58,"y":-261},{"x":158,"y":-261}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VFan_flow_Set"}],"to":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"u1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":3.8},{"x":114,"y":3.8},{"x":114,"y":246},{"x":198,"y":246}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"y1Fan"}],"to":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"u"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-78},{"x":138,"y":-78},{"x":138,"y":220},{"x":158,"y":220}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"booToRea1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"u2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":182,"y":220},{"x":190,"y":220},{"x":190,"y":234},{"x":198,"y":234}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"mul1"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"VFan_flow_Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":222,"y":240},{"x":260,"y":240}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1TerFan"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"u1TerFan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-300},{"x":36,"y":-300},{"x":36,"y":-247},{"x":158,"y":-247}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2Set"}],"to":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-204,"y":130},{"x":-204,"y":173},{"x":-102,"y":173}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VOccZonMin_flow"}],"to":[{"dot_op":false,"identifier":"actAirSet"},{"dot_op":true},{"dot_op":false,"identifier":"VOccMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":127},{"x":-56,"y":127},{"x":-56,"y":94},{"x":-42,"y":94}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VZonAbsMin_flow"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VOAMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":139},{"x":-62,"y":139},{"x":-62,"y":6},{"x":18,"y":6}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Win"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"u1Win"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":220},{"x":-186,"y":220},{"x":-186,"y":139},{"x":-102,"y":139}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Occ"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"u1Occ"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":190},{"x":-192,"y":190},{"x":-192,"y":136},{"x":-102,"y":136}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-210,"y":160},{"x":-210,"y":133},{"x":-102,"y":133}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2Set"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2Set"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":130},{"x":-102,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ppmCO2"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"ppmCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":100},{"x":-198,"y":100},{"x":-198,"y":127},{"x":-102,"y":127}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"zonSta"},{"dot_op":true},{"dot_op":false,"identifier":"yZonSta"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"uZonSta"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-118,"y":230},{"x":-110,"y":230},{"x":-110,"y":124},{"x":-102,"y":124}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"VParFan_flow"}],"to":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VParFan_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":70},{"x":-174,"y":70},{"x":-174,"y":121},{"x":-102,"y":121}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow_Set"}],"to":[{"dot_op":false,"identifier":"VSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":34},{"x":120,"y":34},{"x":120,"y":330},{"x":260,"y":330}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow_Set"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"VSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":34},{"x":120,"y":34},{"x":120,"y":-149},{"x":158,"y":-149}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"VPri_flow_Set"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"VActSet_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":42,"y":34},{"x":120,"y":34},{"x":120,"y":-241},{"x":158,"y":-241}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"oveFloSet"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"oveFloSet"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-80},{"x":-100,"y":-80},{"x":-100,"y":39},{"x":18,"y":39}],"color":{"r":255,"g":127,"b":0}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjPopBreZon_flow"}],"to":[{"dot_op":false,"identifier":"VAdjPopBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":178},{"x":100,"y":178},{"x":100,"y":160},{"x":260,"y":160}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VAdjAreBreZon_flow"}],"to":[{"dot_op":false,"identifier":"VAdjAreBreZon_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":170},{"x":94,"y":170},{"x":94,"y":130},{"x":260,"y":130}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setPoi"},{"dot_op":true},{"dot_op":false,"identifier":"VMinOA_flow"}],"to":[{"dot_op":false,"identifier":"VMinOA_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":166},{"x":88,"y":166},{"x":88,"y":100},{"x":260,"y":100}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VZonAbsMin_flow"}],"to":[{"dot_op":false,"identifier":"VZonAbsMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":139},{"x":82,"y":139},{"x":82,"y":70},{"x":260,"y":70}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"VZonDesMin_flow"}],"to":[{"dot_op":false,"identifier":"VZonDesMin_flow"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":136},{"x":76,"y":136},{"x":76,"y":40},{"x":260,"y":40}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"minFlo"},{"dot_op":true},{"dot_op":false,"identifier":"yCO2"}],"to":[{"dot_op":false,"identifier":"yCO2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-78,"y":124},{"x":70,"y":124},{"x":70,"y":10},{"x":260,"y":10}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yDam"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-62},{"x":126,"y":-62},{"x":126,"y":-153},{"x":158,"y":-153}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yDam"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uDam"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-62},{"x":126,"y":-62},{"x":126,"y":-251},{"x":158,"y":-251}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yVal"}],"to":[{"dot_op":false,"identifier":"sysReq"},{"dot_op":true},{"dot_op":false,"identifier":"uVal"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-70},{"x":132,"y":-70},{"x":132,"y":-159},{"x":158,"y":-159}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"setOve"},{"dot_op":true},{"dot_op":false,"identifier":"yVal"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uVal"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":102,"y":-70},{"x":132,"y":-70},{"x":132,"y":-253},{"x":158,"y":-253}],"color":{"r":0,"g":0,"b":127}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"u1Fan"}],"to":[{"dot_op":false,"identifier":"damVal"},{"dot_op":true},{"dot_op":false,"identifier":"u1Fan"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":-270},{"x":0,"y":-270},{"x":0,"y":19},{"x":18,"y":19}],"color":{"r":255,"g":0,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"uOpeMod"}],"to":[{"dot_op":false,"identifier":"ala"},{"dot_op":true},{"dot_op":false,"identifier":"uOpeMod"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-260,"y":160},{"x":-210,"y":160},{"x":-210,"y":-249},{"x":158,"y":-249}],"color":{"r":255,"g":127,"b":0}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"parFanCon\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-100,"y":-200},{"x":100,"y":200}],"lineColor":{"r":0,"g":0,"b":127},"fillColor":{"r":255,"g":255,"b":255},"fillPattern":"FillPattern.Solid"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":240},{"x":100,"y":200}],"textString":"\"%name\"","textColor":{"r":0,"g":0,"b":255}}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-4},{"x":-56,"y":-16}],"textString":"\"VPri_flow\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":16},{"x":-74,"y":4}],"textString":"\"TDis\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":58},{"x":-60,"y":44}],"textString":"\"ppmCO2\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_CO2Sen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-22},{"x":-74,"y":-36}],"textString":"\"TSup\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-42},{"x":-60,"y":-56}],"textString":"\"TSupSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":178},{"x":-56,"y":164}],"textString":"\"TCooSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":158},{"x":-58,"y":144}],"textString":"\"THeaSet\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":138},{"x":-68,"y":124}],"textString":"\"u1Win\"","textColor":{"r":255,"g":0,"b":255},"visible":"have_winSen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":118},{"x":-64,"y":104}],"textString":"\"u1Occ\"","textColor":{"r":255,"g":0,"b":255},"visible":"have_occSen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-100,"y":-142},{"x":-68,"y":-156}],"textString":"\"u1Fan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-122},{"x":-62,"y":-138}],"textString":"\"uHeaOff\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":98},{"x":-50,"y":82}],"textString":"\"uOpeMod\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-60},{"x":-52,"y":-76}],"textString":"\"oveFloSet\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-80},{"x":-40,"y":-96}],"textString":"\"oveDamPos\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":204},{"x":96,"y":190}],"textString":"\"VSet_flow_Set\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":56,"y":188},{"x":98,"y":176}],"textString":"\"yDam\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":58,"y":168},{"x":100,"y":156}],"textString":"\"yVal\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":-8},{"x":96,"y":-26}],"textString":"\"yZonTemResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":-28},{"x":96,"y":-46}],"textString":"\"yZonPreResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":20,"y":-48},{"x":98,"y":-66}],"textString":"\"yHeaValResReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":24,"y":-70},{"x":96,"y":-86}],"textString":"\"yHotWatPlaReq\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":-90},{"x":96,"y":-106}],"textString":"\"yLowFloAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":-110},{"x":96,"y":-126}],"textString":"\"yFloSenAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":38,"y":-148},{"x":96,"y":-166}],"textString":"\"yLeaDamAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":42,"y":-168},{"x":96,"y":-186}],"textString":"\"yLeaValAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":38,"y":-184},{"x":96,"y":-202}],"textString":"\"yLowTemAla\"","textColor":{"r":255,"g":127,"b":0},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-100},{"x":-64,"y":-118}],"textString":"\"oveFan\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":38},{"x":-38,"y":24}],"textString":"\"VParFan_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_CO2Sen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":48,"y":130},{"x":100,"y":114}],"textString":"\"y1Fan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":38,"y":-130},{"x":98,"y":-146}],"textString":"\"yFanStaAla\"","textColor":{"r":255,"g":127,"b":0},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":40,"y":148},{"x":96,"y":134}],"textString":"\"VFan_flow_Set\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-98,"y":-160},{"x":-52,"y":-176}],"textString":"\"u1TerFan\"","textColor":{"r":255,"g":0,"b":255},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":80},{"x":-44,"y":64}],"textString":"\"ppmCO2Set\"","textColor":{"r":0,"g":0,"b":127},"visible":"have_CO2Sen","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":12,"y":110},{"x":96,"y":92}],"textString":"\"VAdjPopBreZon_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":12,"y":90},{"x":96,"y":72}],"textString":"\"VAdjAreBreZon_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":36,"y":70},{"x":96,"y":50}],"textString":"\"VMinOA_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":50},{"x":96,"y":30}],"textString":"\"VZonAbsMin_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":28},{"x":96,"y":10}],"textString":"\"VZonDesMin_flow\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":66,"y":8},{"x":96,"y":-8}],"textString":"\"yCO2\"","textColor":{"r":0,"g":0,"b":127},"visible":",visible=","pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":196},{"x":-72,"y":182}],"textString":"\"TZon\"","textColor":{"r":0,"g":0,"b":127},"pattern":"LinePattern.Dash"}},{"name":"Text","attribute":{"extent":[{"x":-96,"y":-180},{"x":-50,"y":-196}],"textString":"\"u1HotPla\"","textColor":{"r":255,"g":0,"b":255},"visible":",visible=","pattern":"LinePattern.Dash"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-240,"y":-340},{"x":240,"y":340}],"preserveAspectRatio":"false"}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<p>\nController for variable-volume parallel fan-powered terminal unit according to Section 5.8 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow_Set</code>,\ndamper position setpoint <code>yDam</code>, hot water valve position setpoint\n<code>yVal</code>, terminal fan command on status <code>y1Fan</code> and\nthe airflow setpoint <code>VFan_flow_Set</code>, AHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>, hot water reset request <code>yHeaValResReq</code>\nand <code>yHotWatPlaReq</code>. It also outputs the alarms about the low airflow\n<code>yLowFloAla</code>, low discharge temperature <code>yLowTemAla</code>,\nleaking damper <code>yLeaDamAla</code> and valve <code>yLeaValAla</code>,\nairflow sensor calibration alarm <code>yFloSenAla</code> and the terminal fan status alarm\n<code>yFanStaAla</code>.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>THeaSet</code> and\n<code>TCooSet</code> are inputs to the instance of class \n<a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\\">\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active cooling maximum and minimum airflow according to\nSection 5.8.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits. \nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.ActiveAirFlow\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper and valve control</h4>\n<p>\nThis sequence sets the damper and valve position setpoints for the terminal unit.\nIt also sets the command on status of the terminal fan and the airflow setpoint.\nThe implementation is according to Section 5.8.5. According to heating and cooling\ncontrol loop signal, it calculates the discharge air temperature setpoint\n<code>TDisSet</code>. Along with the active cooling maximum and minimum airflow setpoint, measured\nzone temperature, the sequence outputs <code>yDam</code>, <code>yVal</code>,\n<code>TDisSet</code> and discharge airflow rate setpoint <code>VDis_flow_Set</code>.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.DamperValves\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.DamperValves</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.8.8, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>, hot water reset\nrequests <code>yHeaValResReq</code>, and the hot water plant reset requests\n<code>yHotWatPlaReq</code>. \nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.SystemRequests\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.8.6, this sequence outputs the alarms of low discharge flow,\nlow discharge temperature, fan status alarm, leaking damper, leaking valve, and airflow sensor calibration\nalarm.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.8.7, this sequence allows the override the aiflow setpoints,\ndamper and valve position setpoints, terminal fan command.\nSee <a href=\\\"modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Overrides\\\">\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Overrides</a>.\n</p>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3139\\\">issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanVVF/Controller.mo","fullMoFilePath":"/home/stevedh/src/git/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/ParallelFanVVF/Controller.mo","checksum":"1f85dbb72da2a498aa35dd900202c461"}