{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#",
    "qudt": "http://qudt.org/schema/qudt#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "unit": "http://qudt.org/vocab/unit#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9"
        }
      ],
      "S231P:hasInput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TDis"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TDisSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TSup"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1Fan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1FanCom"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1HotPla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1TerFan"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uOpeMod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uVal"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VActSet_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VPri_flow"
        }
      ],
      "S231P:hasOutput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFanStaAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFloSenAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaDamAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaValAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowFloAla"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowTemAla"
        }
      ],
      "S231P:hasParameter": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.comChaTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.damPosHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.dTHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanOffTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.floHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.heaCoi"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.hotWatRes"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaFloTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.staPreMul"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.staTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.valCloTim"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.valPosHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VCooMax_flow"
        }
      ],
      "S231P:label": "Alarms"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Setpoint temperature minus a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-360},{\"x\":-160,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.p"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "addPar"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.p",
      "S231P:isFinal": true,
      "S231P:value": -17
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Setpoint temperature minus a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-430},{\"x\":-160,\"y\":-410}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.p"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "addPar1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.p",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "-8.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "AHU supply temperature plus 3 degree",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-240},{\"x\":-180,\"y\":-220}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.p"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.y"
        }
      ],
      "S231P:label": "addPar2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.p",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured airflow has been less than threshold value for sufficient time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":320},{\"x\":-20,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.y"
        }
      ],
      "S231P:label": "and1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the fan has been commond off for threshold time and fan is still on",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":10},{\"x\":-20,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.y"
        }
      ],
      "S231P:label": "and10"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the fan has been commond on for threshold time and fan is still off",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":80},{\"x\":-20,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.y"
        }
      ],
      "S231P:label": "and11"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "True: AHU fan is enabled and the discharge flow is lower than the threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":270},{\"x\":-100,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.y"
        }
      ],
      "S231P:label": "and12"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "True: AHU fan is enabled and the discharge flow is lower than the threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":400},{\"x\":-100,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.y"
        }
      ],
      "S231P:label": "and13"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":320},{\"x\":60,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.y"
        }
      ],
      "S231P:label": "and14"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":400},{\"x\":60,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.y"
        }
      ],
      "S231P:label": "and15"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the fan has been commond on for threshold time and fan is still off",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":80},{\"x\":20,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.y"
        }
      ],
      "S231P:label": "and16"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the fan has been commond off for threshold time and fan is still on",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":10},{\"x\":20,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.y"
        }
      ],
      "S231P:label": "and17"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-390},{\"x\":60,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and18"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-320},{\"x\":60,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and19"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured airflow has been less than threshold value for sufficient time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":400},{\"x\":-20,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.y"
        }
      ],
      "S231P:label": "and2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":400},{\"x\":20,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.y"
        }
      ],
      "S231P:label": "and3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":320},{\"x\":20,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.y"
        }
      ],
      "S231P:label": "and4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow is greater than the threshold and the AHU supply fan is OFF",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":190},{\"x\":-20,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.y"
        }
      ],
      "S231P:label": "and5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature has been less than threshold and the hot water plant is proven on",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-320},{\"x\":-60,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-320},{\"x\":20,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature has been less than threshold and the hot water plant is proven on",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-390},{\"x\":-60,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-390},{\"x\":20,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "and9"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":360},{\"x\":160,\"y\":380}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes.u"
        }
      ],
      "S231P:label": "assMes"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: airflow is less than 50% of the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 3 low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":280},{\"x\":160,\"y\":300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1.u"
        }
      ],
      "S231P:label": "assMes1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: airflow is less than 70% of the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 3 airflow sensor alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":160},{\"x\":120,\"y\":180}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2.u"
        }
      ],
      "S231P:label": "assMes2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: airflow sensor should be calibrated."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 4 leaking damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-110},{\"x\":180,\"y\":-90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3.u"
        }
      ],
      "S231P:label": "assMes3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: the damper is leaking."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Level 2 low discharge air temperature alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-360},{\"x\":160,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4.u"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "assMes4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: discharge air temperature is 17 degC less than the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Level 3 low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-430},{\"x\":160,\"y\":-410}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5.u"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "assMes5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: discharge air temperature is 8 degC less than the setpoint."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 4 leaking valve alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-230},{\"x\":160,\"y\":-210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6.u"
        }
      ],
      "S231P:label": "assMes6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: the valve is leaking."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 fan status alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":50},{\"x\":160,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7.u"
        }
      ],
      "S231P:label": "assMes7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: fan has been commanded ON but still OFF."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 4 fan status alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-30},{\"x\":160,\"y\":-10}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8.message"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8.u"
        }
      ],
      "S231P:label": "assMes8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8.message",
      "S231P:isFinal": true,
      "S231P:value": "Warning: fan has been commanded OFF but still ON."
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":320},{\"x\":100,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.y"
        }
      ],
      "S231P:label": "booToInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Suppress the alarm when multiplier is zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":230},{\"x\":160,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1.y"
        }
      ],
      "S231P:label": "booToInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":190},{\"x\":160,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.y"
        }
      ],
      "S231P:label": "booToInt2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFloSenAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 4 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-70},{\"x\":160,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.y"
        }
      ],
      "S231P:label": "booToInt3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 4
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaDamAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-390},{\"x\":100,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "booToInt4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Suppress the alarm when multiplier is zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-460},{\"x\":160,\"y\":-440}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "booToInt5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 4 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-190},{\"x\":160,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.y"
        }
      ],
      "S231P:label": "booToInt6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 4
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaValAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Convert boolean true to level 3 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":10},{\"x\":100,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.integerTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.y"
        }
      ],
      "S231P:label": "booToInt7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.integerTrue",
      "S231P:isFinal": true,
      "S231P:value": 4
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if damper position is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-120},{\"x\":-180,\"y\":-100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.y"
        }
      ],
      "S231P:label": "cloDam"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.t",
      "S231P:isFinal": true,
      "S231P:value": "damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if valve position is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-170},{\"x\":-180,\"y\":-150}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.y"
        }
      ],
      "S231P:label": "cloVal"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*valPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.t",
      "S231P:isFinal": true,
      "S231P:value": "valPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.comChaTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time after fan command change",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "comChaTim",
      "S231P:value": 15
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":440},{\"x\":100,\"y\":460}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt.y"
        }
      ],
      "S231P:label": "conInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Importance multiplier for zone static pressure reset",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":230},{\"x\":-100,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1.y"
        }
      ],
      "S231P:label": "conInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1.k",
      "S231P:isFinal": true,
      "S231P:value": "staPreMul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Level 2 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-280},{\"x\":100,\"y\":-260}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "conInt2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Importance multiplier for hot water reset control",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-460},{\"x\":-100,\"y\":-440}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "conInt3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3.k",
      "S231P:isFinal": true,
      "S231P:value": "hotWatRes"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Level 2 alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":120},{\"x\":100,\"y\":140}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4.y"
        }
      ],
      "S231P:label": "conInt4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.conInt4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling maximum airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":170},{\"x\":-180,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo.y"
        }
      ],
      "S231P:label": "cooMaxFlo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo.k",
      "S231P:isFinal": true,
      "S231P:value": "VCooMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cooMaxFlo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.damPosHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero damper position, below which the damper will be seen as closed",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "damPosHys",
      "S231P:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.dTHys",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:TemperatureDifference"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Temperature difference hysteresis below which the temperature difference will be seen as zero",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "dTHys",
      "S231P:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the AHU supply fan has been enabled for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":230},{\"x\":-160,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.y"
        }
      ],
      "S231P:label": "fanIni"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "staTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanOffTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check fan off",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "fanOffTim",
      "S231P:value": 600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Fan status alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":80},{\"x\":160,\"y\":100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.y"
        }
      ],
      "S231P:label": "fanStaAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanStaAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFanStaAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.floHys",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "floHys",
      "S231P:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":370},{\"x\":-180,\"y\":390}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.y"
        }
      ],
      "S231P:label": "gai"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":290},{\"x\":-180,\"y\":310}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.y"
        }
      ],
      "S231P:label": "gai1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.7",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Percentage of the setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":170},{\"x\":-140,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.y"
        }
      ],
      "S231P:label": "gai2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is less than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":270},{\"x\":-140,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.y"
        }
      ],
      "S231P:label": "gre"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and12.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is greater than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":190},{\"x\":-80,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.y"
        }
      ],
      "S231P:label": "gre1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Discharge temperature greate than AHU supply temperature by a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-220},{\"x\":-120,\"y\":-200}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.y"
        }
      ],
      "S231P:label": "gre2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if setpoint airflow is greater than zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":320},{\"x\":-160,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.y"
        }
      ],
      "S231P:label": "greThr"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.t",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the multiplier is greater than zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":230},{\"x\":-60,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1.y"
        }
      ],
      "S231P:label": "greThr1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr1.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if the multiplier is greater than zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-460},{\"x\":-60,\"y\":-440}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "greThr2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt5.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.heaCoi",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating coil type",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}",
      "S231P:label": "heaCoi",
      "S231P:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.hotWatRes",
      "@type": "S231P:Parameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Importance multiplier for the hot water reset control loop",
      "S231P:graphics": "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "hotWatRes"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if current operation mode is occupied mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-50},{\"x\":-100,\"y\":-30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.y"
        }
      ],
      "S231P:label": "isOcc"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and14.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and15.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and18.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and19.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-70},{\"x\":-20,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.y"
        }
      ],
      "S231P:label": "leaDamAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak damper alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-70},{\"x\":20,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.y"
        }
      ],
      "S231P:label": "leaDamAla1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaFloTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check damper leaking airflow",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "leaFloTim",
      "S231P:value": 600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak valve alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-190},{\"x\":-20,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.y"
        }
      ],
      "S231P:label": "leaValAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if generating leak valve alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-190},{\"x\":20,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.y"
        }
      ],
      "S231P:label": "leaValAla1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if measured airflow is less than threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":400},{\"x\":-140,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.y"
        }
      ],
      "S231P:label": "les"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and13.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature lower than setpoint by a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-320},{\"x\":-100,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "les1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature lower than setpoint by a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-390},{\"x\":-100,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "les2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low airflow alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":400},{\"x\":160,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.y"
        }
      ],
      "S231P:label": "lowFloAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowFloTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check low flow rate",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "lowFloTim",
      "S231P:value": 300
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Low discharge temperature alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-320},{\"x\":160,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "lowTemAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemAla.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.lowTemTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check low discharge temperature",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "lowTemTim",
      "S231P:value": 600
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":360},{\"x\":100,\"y\":380}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1.y"
        }
      ],
      "S231P:label": "not1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":50},{\"x\":100,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10.y"
        }
      ],
      "S231P:label": "not10"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not10.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes7.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-30},{\"x\":100,\"y\":-10}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11.y"
        }
      ],
      "S231P:label": "not11"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not11.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes8.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":100},{\"x\":-140,\"y\":120}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12.y"
        }
      ],
      "S231P:label": "not12"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":280},{\"x\":100,\"y\":300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2.y"
        }
      ],
      "S231P:label": "not2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":130},{\"x\":-180,\"y\":150}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3.y"
        }
      ],
      "S231P:label": "not3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and5.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":160},{\"x\":80,\"y\":180}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4.y"
        }
      ],
      "S231P:label": "not4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-110},{\"x\":140,\"y\":-90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5.y"
        }
      ],
      "S231P:label": "not5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-360},{\"x\":100,\"y\":-340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "not6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes4.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-430},{\"x\":100,\"y\":-410}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "not7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes5.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-230},{\"x\":120,\"y\":-210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8.y"
        }
      ],
      "S231P:label": "not8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.assMes6.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Logical not",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-20},{\"x\":-160,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9.y"
        }
      ],
      "S231P:label": "not9"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Occupied mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-100},{\"x\":-140,\"y\":-80}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod.y"
        }
      ],
      "S231P:label": "occMod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod.k",
      "S231P:isFinal": true,
      "S231P:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.occMod.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low flow alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":340},{\"x\":220,\"y\":360}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.y"
        }
      ],
      "S231P:label": "proInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowFloAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Multiply",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Low discharge air temperature alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-380},{\"x\":220,\"y\":-360}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "proInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.proInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowTemAla"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.staPreMul",
      "@type": "S231P:Parameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Importance multiplier for the zone static pressure reset control loop",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "staPreMul"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.staTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Delay triggering alarms after enabling AHU supply fan",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "staTim",
      "S231P:value": 1800
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TDis",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured discharge air temperature",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-330},{\"x\":-240,\"y\":-290}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-100,\"y\":-70}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les2.u1"
        }
      ],
      "S231P:label": "TDis"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TDisSet",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge air temperature setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-370},{\"x\":-240,\"y\":-330}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-130},{\"x\":-100,\"y\":-90}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar1.u"
        }
      ],
      "S231P:label": "TDisSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":400},{\"x\":-60,\"y\":420}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.y"
        }
      ],
      "S231P:label": "truDel"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the measured airflow has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":270},{\"x\":-60,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.y"
        }
      ],
      "S231P:label": "truDel1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":190},{\"x\":20,\"y\":210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.y"
        }
      ],
      "S231P:label": "truDel2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "fanOffTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not4.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-70},{\"x\":80,\"y\":-50}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.y"
        }
      ],
      "S231P:label": "truDel3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "leaFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel3.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not5.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if the discharge temperature has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-320},{\"x\":-20,\"y\":-300}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "truDel4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowTemTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and7.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if the discharge temperature has been less than threshold value for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-390},{\"x\":-20,\"y\":-370}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "truDel5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowTemTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and9.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the input has been true for more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-190},{\"x\":60,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.y"
        }
      ],
      "S231P:label": "truDel6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "valCloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel6.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.booToInt6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not8.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the terminal fan has been commond on for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":50},{\"x\":-140,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.y"
        }
      ],
      "S231P:label": "truDel7"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "comChaTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and16.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the terminal fan has been commond off for threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-20},{\"x\":-20,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.y"
        }
      ],
      "S231P:label": "truDel8"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "comChaTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel8.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and17.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Check if the active flow setpoint has been greater than zero for the threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":320},{\"x\":-100,\"y\":340}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.y"
        }
      ],
      "S231P:label": "truDel9"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "lowFloTim"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel9.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and2.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.TSup",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Temperature of the air supplied from central air handler",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-250},{\"x\":-240,\"y\":-210}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-100,\"y\":-30}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.addPar2.u"
      },
      "S231P:label": "TSup"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1Fan",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "AHU supply fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":120},{\"x\":-240,\"y\":160}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":50},{\"x\":-100,\"y\":90}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.fanIni.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaDamAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.leaValAla.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not3.u"
        }
      ],
      "S231P:label": "u1Fan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1FanCom",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Terminal fan command on",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":40},{\"x\":-240,\"y\":80}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":30},{\"x\":-100,\"y\":70}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and11.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not9.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.truDel7.u"
        }
      ],
      "S231P:label": "u1FanCom"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1HotPla",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Hot water plant status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-290},{\"x\":-240,\"y\":-250}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-90},{\"x\":-100,\"y\":-50}]}}}",
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and6.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and8.u2"
        }
      ],
      "S231P:label": "u1HotPla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.u1TerFan",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Terminal fan status",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":0},{\"x\":-240,\"y\":40}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.and10.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.not12.u"
        }
      ],
      "S231P:label": "u1TerFan"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uDam",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-130},{\"x\":-240,\"y\":-90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-30},{\"x\":-100,\"y\":10}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloDam.u"
      },
      "S231P:label": "uDam",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uOpeMod",
      "@type": "S231P:IntegerInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone operation mode",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-60},{\"x\":-240,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-10},{\"x\":-100,\"y\":30}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.isOcc.u1"
      },
      "S231P:label": "uOpeMod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.uVal",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Actual valve position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-180},{\"x\":-240,\"y\":-140}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-50},{\"x\":-100,\"y\":-10}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.cloVal.u"
      },
      "S231P:label": "uVal",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VActSet_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Active airflow setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":310},{\"x\":-240,\"y\":350}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":70},{\"x\":-100,\"y\":110}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.greThr.u"
        }
      ],
      "S231P:label": "VActSet_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.valCloTim",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check valve leaking water flow",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "valCloTim",
      "S231P:value": 900
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.valPosHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero valve position, below which the valve will be seen as closed",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "valPosHys",
      "S231P:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VCooMax_flow",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Design zone cooling maximum airflow rate",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "VCooMax_flow"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.VPri_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured primary airflow rate airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":390},{\"x\":-240,\"y\":430}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-100,\"y\":130}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.gre1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.les.u1"
        }
      ],
      "S231P:label": "VPri_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFanStaAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Fan status alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":70},{\"x\":280,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":0},{\"x\":140,\"y\":40}]}}}",
      "S231P:label": "yFanStaAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yFloSenAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Airflow sensor calibration alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":180},{\"x\":280,\"y\":220}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}",
      "S231P:label": "yFloSenAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaDamAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Leaking damper alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-80},{\"x\":280,\"y\":-40}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-40},{\"x\":140,\"y\":0}]}}}",
      "S231P:label": "yLeaDamAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLeaValAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Leaking valve alarm",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-200},{\"x\":280,\"y\":-160}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-70},{\"x\":140,\"y\":-30}]}}}",
      "S231P:label": "yLeaValAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowFloAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Low airflow alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":330},{\"x\":280,\"y\":370}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":70},{\"x\":140,\"y\":110}]}}}",
      "S231P:label": "yLowFloAla"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.ParallelFanVVF.Subsequences.Alarms.yLowTemAla",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Low discharge air temperature alarms",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":-390},{\"x\":280,\"y\":-350}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-110},{\"x\":140,\"y\":-70}]}}}",
      "S231P:isConditionalComponent": true,
      "S231P:label": "yLowTemAla"
    }
  ]
}