{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq"
        }
      ],
      "S231P:hasInput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TCooSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TDis"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TDisSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TZon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uAftSup"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uDam"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uVal"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.VPri_flow"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.VSet_flow"
        }
      ],
      "S231P:hasOutput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yHeaValResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yHotWatPlaReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonPreResReq"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonTemResReq"
        }
      ],
      "S231P:hasParameter": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.damPosHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.dTHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimDisAir"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimFlo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimTem"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.floHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.heaCoi"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.looHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTDis_1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTDis_2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTemDif"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoTemDif"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.valPosHys"
        }
      ],
      "S231P:label": "SystemRequests"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature plus threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-150},{\"x\":-120,\"y\":-130}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.p"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "addPar"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.p",
      "S231P:isFinal": true,
      "S231P:value": "thrTDis_1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge temperature plus threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-190},{\"x\":-120,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.p"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "addPar1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.p",
      "S231P:isFinal": true,
      "S231P:value": "thrTDis_2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":170},{\"x\":60,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.y"
        }
      ],
      "S231P:label": "and1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":230},{\"x\":60,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.y"
        }
      ],
      "S231P:label": "and2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":50},{\"x\":60,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.y"
        }
      ],
      "S231P:label": "and3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-20},{\"x\":60,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.y"
        }
      ],
      "S231P:label": "and4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Logical and",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":70},{\"x\":0,\"y\":90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.y"
        }
      ],
      "S231P:label": "and5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Convert boolean to integer",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":120},{\"x\":60,\"y\":140}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt.y"
        }
      ],
      "S231P:label": "booToInt"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Convert boolean to integer",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-60},{\"x\":60,\"y\":-40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1.y"
        }
      ],
      "S231P:label": "booToInt1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Convert boolean to integer",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-230},{\"x\":20,\"y\":-210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "booToInt2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Convert boolean to integer",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-280},{\"x\":20,\"y\":-260}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "booToInt3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yHotWatPlaReq"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.damPosHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero damper position, below which the damper will be seen as closed",
      "S231P:graphics": "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.dTHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero temperature difference, below which the difference will be seen as zero",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "dTHys",
      "S231P:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimDisAir",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Duration time of discharge air temperature less than setpoint",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Duration times\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "durTimDisAir",
      "S231P:value": 300
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimFlo",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Duration time of airflow rate less than setpoint",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Duration times\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "durTimFlo",
      "S231P:value": 60
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.durTimTem",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Duration time of zone temperature exceeds setpoint",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Duration times\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "durTimTem",
      "S231P:value": 120
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.floHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
      "S231P:graphics": "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "50% of setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":40},{\"x\":-80,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.y"
        }
      ],
      "S231P:label": "gai1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "70% of setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":0},{\"x\":-80,\"y\":20}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.y"
        }
      ],
      "S231P:label": "gai2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.k",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.7",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if discharge airflow is less than 50% of setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":40},{\"x\":-40,\"y\":60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.y"
        }
      ],
      "S231P:label": "greEqu"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.u1",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.y"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and3.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Greater",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if discharge airflow is less than 70% of setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":0},{\"x\":-40,\"y\":20}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.y"
        }
      ],
      "S231P:label": "greEqu1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.h",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and4.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if cooling loop signal is greater than 0.95",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":120},{\"x\":-40,\"y\":140}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.y"
        }
      ],
      "S231P:label": "greThr"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.h",
      "S231P:isFinal": true,
      "S231P:value": "looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.t",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.95",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if zone temperature is greater than cooling setpoint by threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":210},{\"x\":-40,\"y\":230}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.y"
        }
      ],
      "S231P:label": "greThr1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.t",
      "S231P:isFinal": true,
      "S231P:value": "thrTemDif"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if zone temperature is greater than cooling setpoint by threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":170},{\"x\":-40,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.y"
        }
      ],
      "S231P:label": "greThr2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.t",
      "S231P:isFinal": true,
      "S231P:value": "twoTemDif"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if damper position is greater than 0.95",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-60},{\"x\":-100,\"y\":-40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.y"
        }
      ],
      "S231P:label": "greThr3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.h",
      "S231P:isFinal": true,
      "S231P:value": "damPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.t",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.95",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if discharge airflow setpoint is greater than 0",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":70},{\"x\":-80,\"y\":90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.y"
        }
      ],
      "S231P:label": "greThr4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.h",
      "S231P:isFinal": true,
      "S231P:value": "0.5*floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.t",
      "S231P:isFinal": true,
      "S231P:value": "floHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.u",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.y"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if valve position is greater than 0.95",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-230},{\"x\":-120,\"y\":-210}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "greThr5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.h",
      "S231P:isFinal": true,
      "S231P:value": "valPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.t",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.95",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if valve position is greater than 0.95",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-280},{\"x\":-120,\"y\":-260}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "greThr6"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.h",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.85",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.t",
      "S231P:isFinal": true,
      "S231P:value": {
        "@value": "0.95",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.booToInt3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.heaCoi",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating coil type",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}",
      "S231P:label": "heaCoi",
      "S231P:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output 3 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":230},{\"x\":160,\"y\":250}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.y"
        }
      ],
      "S231P:label": "intSwi"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonTemResReq"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output 2 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":170},{\"x\":120,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.y"
        }
      ],
      "S231P:label": "intSwi1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Output 3 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-150},{\"x\":160,\"y\":-130}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "intSwi2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Output 2 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-190},{\"x\":120,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "intSwi3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if discharge temperature is less than setpoint by a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-150},{\"x\":-40,\"y\":-130}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "les"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if discharge temperature is less than setpoint by a threshold",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-190},{\"x\":-40,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "les1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.looHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Loop output hysteresis below which the output will be seen as zero",
      "S231P:graphics": "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.samplePeriod",
      "@type": "S231P:Parameter",
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Sample period of component, set to the same value as the trim and respond that process yPreSetReq",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "samplePeriod",
      "S231P:value": 120
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.Sampler",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":120},{\"x\":-140,\"y\":140}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.y"
        }
      ],
      "S231P:label": "sampler"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.samplePeriod",
      "S231P:isFinal": true,
      "S231P:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.Sampler",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-20},{\"x\":-140,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.y"
        }
      ],
      "S231P:label": "sampler1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.samplePeriod",
      "S231P:isFinal": true,
      "S231P:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greEqu1.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.Sampler",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":70},{\"x\":-140,\"y\":90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.y"
        }
      ],
      "S231P:label": "sampler2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.samplePeriod",
      "S231P:isFinal": true,
      "S231P:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.u",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.VSet_flow"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler2.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.gai2.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.Sampler",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Sample input signal, as the output signal will go to the trim and respond which also samples at samplePeriod",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-60},{\"x\":-140,\"y\":-40}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.samplePeriod"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.y"
        }
      ],
      "S231P:label": "sampler3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.samplePeriod",
      "S231P:isFinal": true,
      "S231P:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr3.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Calculate difference between zone temperature and cooling setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":210},{\"x\":-80,\"y\":230}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.y"
        }
      ],
      "S231P:label": "sub2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr1.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Calculate difference between zone temperature and cooling setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":170},{\"x\":-80,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.y"
        }
      ],
      "S231P:label": "sub3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr2.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output 3 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":50},{\"x\":160,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.y"
        }
      ],
      "S231P:label": "swi4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonPreResReq"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output 2 or other request ",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":120,\"y\":0}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u3"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.y"
        }
      ],
      "S231P:label": "swi5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u3"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TCooSet",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone cooling setpoint temperature",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":200},{\"x\":-180,\"y\":240}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":50},{\"x\":-100,\"y\":90}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.u2"
        }
      ],
      "S231P:label": "TCooSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TDis",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Measured discharge airflow temperature",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-160},{\"x\":-180,\"y\":-120}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-90},{\"x\":-100,\"y\":-50}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.addPar1.u"
        }
      ],
      "S231P:label": "TDis"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TDisSet",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Discharge airflow setpoint temperature for heating",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-130},{\"x\":-180,\"y\":-90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-100,\"y\":-30}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.les1.u2"
        }
      ],
      "S231P:label": "TDisSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Constant 3",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":270},{\"x\":120,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq.y"
        }
      ],
      "S231P:label": "thrCooResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrCooResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Constant 3",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-120},{\"x\":120,\"y\":-100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "thrHeaResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrHeaResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Constant 3",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":70},{\"x\":120,\"y\":90}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq.y"
        }
      ],
      "S231P:label": "thrPreResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrPreResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi4.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTDis_1",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold difference between discharge air temperature and its setpoint for generating 3 hot water reset requests",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "thrTDis_1",
      "S231P:value": 17
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTDis_2",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold difference between discharge air temperature and its setpoint for generating 2 hot water reset requests",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "thrTDis_2",
      "S231P:value": {
        "@value": "8.3",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.thrTemDif",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "thrTemDif",
      "S231P:value": 3
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if it is more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":210},{\"x\":0,\"y\":230}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.y"
        }
      ],
      "S231P:label": "tim1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "durTimTem"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if it is more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":170},{\"x\":0,\"y\":190}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.y"
        }
      ],
      "S231P:label": "tim2"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "durTimTem"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim2.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if it is more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-40},{\"x\":-40,\"y\":-20}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.y"
        }
      ],
      "S231P:label": "tim3"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "durTimFlo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim3.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and5.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if it is more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-150},{\"x\":20,\"y\":-130}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "tim4"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "durTimDisAir"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim4.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Check if it is more than threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-190},{\"x\":20,\"y\":-170}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "tim5"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "durTimDisAir"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.tim5.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Constant 2",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":270},{\"x\":60,\"y\":290}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq.y"
        }
      ],
      "S231P:label": "twoCooResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoCooResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi1.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Constant 2",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-120},{\"x\":60,\"y\":-100}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq.y"
        }
      ],
      "S231P:isConditionalComponent": true,
      "S231P:label": "twoHeaResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoHeaResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi3.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Constant 2",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":10},{\"x\":60,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq.y"
        }
      ],
      "S231P:label": "twoPreResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq.k",
      "S231P:isFinal": true,
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoPreResReq.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.swi5.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.twoTemDif",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests",
      "S231P:graphics": "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "twoTemDif",
      "S231P:value": 2
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.TZon",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone temperature",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":140},{\"x\":-180,\"y\":180}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":30},{\"x\":-100,\"y\":70}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub2.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sub3.u1"
        }
      ],
      "S231P:label": "TZon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uAftSup",
      "@type": "S231P:BooleanInput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "After suppression period due to the setpoint change",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":240},{\"x\":-180,\"y\":280}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":70},{\"x\":-100,\"y\":110}]}}}",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and1.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.and2.u1"
        }
      ],
      "S231P:label": "uAftSup"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uCoo",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling loop signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":110},{\"x\":-180,\"y\":150}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler.u"
      },
      "S231P:label": "uCoo",
      "S231P:max": 1,
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uDam",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Damper position setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-70},{\"x\":-180,\"y\":-30}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-50},{\"x\":-100,\"y\":-10}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler3.u"
      },
      "S231P:label": "uDam",
      "S231P:max": 1,
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.uVal",
      "@type": "S231P:RealInput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Hot water valve position",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-240},{\"x\":-180,\"y\":-200}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-110},{\"x\":-100,\"y\":-70}]}}}",
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr5.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.greThr6.u"
        }
      ],
      "S231P:label": "uVal",
      "S231P:max": 1,
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.valPosHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Near zero valve position, below which the valve will be seen as closed",
      "S231P:graphics": "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"heaCoi\"},{\"name\":\"Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}",
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "valPosHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.VPri_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured discharge airflow rate",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-30},{\"x\":-180,\"y\":10}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-30},{\"x\":-100,\"y\":10}]}}}",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.sampler1.u"
      },
      "S231P:label": "VPri_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.VSet_flow",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Discharge airflow rate setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":60},{\"x\":-180,\"y\":100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-10},{\"x\":-100,\"y\":30}]}}}",
      "S231P:label": "VSet_flow",
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yHeaValResReq",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Hot water reset requests",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":-160},{\"x\":220,\"y\":-120}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-50},{\"x\":140,\"y\":-10}]}}}",
      "S231P:isConditionalComponent": true,
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.intSwi2.y"
      },
      "S231P:label": "yHeaValResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yHotWatPlaReq",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:conditionalExpression": "heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased",
      "S231P:description": "Request to heating hot-water plant",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":-290},{\"x\":220,\"y\":-250}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}",
      "S231P:isConditionalComponent": true,
      "S231P:label": "yHotWatPlaReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonPreResReq",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone static pressure reset requests",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":40},{\"x\":220,\"y\":80}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":10},{\"x\":140,\"y\":50}]}}}",
      "S231P:label": "yZonPreResReq"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.SeriesFanCVF.Subsequences.SystemRequests.yZonTemResReq",
      "@type": "S231P:IntegerOutput",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone cooling supply air temperature reset request",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":220},{\"x\":220,\"y\":260}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}",
      "S231P:label": "yZonTemResReq"
    }
  ]
}