{
  "@context": {
    "S231P": "https://data.ashrae.org/S231P#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#"
  },
  "@graph": [
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops",
      "@type": "S231P:Block",
      "S231P:containsBlock": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea"
        }
      ],
      "S231P:hasInput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TCooSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.THeaSet"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TZon"
        }
      ],
      "S231P:hasOutput": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yCoo"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yHea"
        }
      ],
      "S231P:hasParameter": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.dTHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.kCooCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.kHeaCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.looHys"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TiCooCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TiHeaCon"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.timChe"
        }
      ],
      "S231P:label": "ControlLoops"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the zone temperature is lower than the cooling setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":10},{\"x\":-20,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon.y"
        }
      ],
      "S231P:label": "colZon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling controller",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":90},{\"x\":-60,\"y\":110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.controllerType"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.reverseActing"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.Ti"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.trigger"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.u_m"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.u_s"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.y"
        }
      ],
      "S231P:label": "conCoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.controllerType",
      "S231P:isFinal": true,
      "S231P:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.k",
      "S231P:isFinal": true,
      "S231P:value": "kCooCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.reverseActing",
      "S231P:isFinal": true,
      "S231P:value": false
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.Ti",
      "S231P:isFinal": true,
      "S231P:value": "TiCooCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating controller",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-50},{\"x\":-60,\"y\":-30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.controllerType"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.k"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.Ti"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.trigger"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.u_m"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.u_s"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.y"
        }
      ],
      "S231P:label": "conHea"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.controllerType",
      "S231P:isFinal": true,
      "S231P:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.k",
      "S231P:isFinal": true,
      "S231P:value": "kHeaCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.Ti",
      "S231P:isFinal": true,
      "S231P:value": "TiHeaCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Cooling control loop signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":60},{\"x\":140,\"y\":80}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.y"
        }
      ],
      "S231P:label": "cooConSig"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yCoo"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the controller output has been near zero for a threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":50},{\"x\":20,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.y"
        }
      ],
      "S231P:label": "disCoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "timChe"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if disable cooling control loop",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":50},{\"x\":60,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.y"
        }
      ],
      "S231P:label": "disCooCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCooCon.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the controller output has been near zero for a threshold time",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-90},{\"x\":20,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.delayTime"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.y"
        }
      ],
      "S231P:label": "disHea"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.delayTime",
      "S231P:isFinal": true,
      "S231P:value": "timChe"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.u1"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if disable heating control loop",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-90},{\"x\":60,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.y"
        }
      ],
      "S231P:label": "disHeaCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.dTHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Delta between the temperature hysteresis high and low limit",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "dTHys",
      "S231P:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if cooling control loop should be enabled",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":10},{\"x\":-100,\"y\":30}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.y"
        }
      ],
      "S231P:label": "enaCooLoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.colZon.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.trigger"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Less",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if heating control loop should be enabled",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-130},{\"x\":-100,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.y"
        }
      ],
      "S231P:label": "enaHeaLoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.h",
      "S231P:isFinal": true,
      "S231P:value": "dTHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.y",
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.trigger"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon.u"
        }
      ]
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Heating control loop signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-80},{\"x\":140,\"y\":-60}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.u1"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.y"
        }
      ],
      "S231P:label": "heaConSig"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yHea"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the zone temperature is higher than the heating setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-130},{\"x\":-20,\"y\":-110}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon.y"
        }
      ],
      "S231P:label": "holZon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.holZon.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHeaCon.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.kCooCon",
      "@type": "S231P:Parameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Gain of controller for cooling control loop",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Cooling control\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "kCooCon",
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.kHeaCon",
      "@type": "S231P:Parameter",
      "S231P:accessSpecifier": "public",
      "S231P:description": "Gain of controller for heating control loop",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating control\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "kHeaCon",
      "S231P:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.looHys",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold value to check if the controller output is near zero",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "looHys",
      "S231P:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TCooSet",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone cooling setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":60},{\"x\":-160,\"y\":100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.u_s"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.u1"
        }
      ],
      "S231P:label": "TCooSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.THeaSet",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Zone heating setpoint",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-100},{\"x\":-160,\"y\":-60}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-80},{\"x\":-100,\"y\":-40}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.u_s"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.u2"
        }
      ],
      "S231P:label": "THeaSet"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TiCooCon",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Time constant of integrator block for cooling control loop",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Cooling control\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "TiCooCon",
      "S231P:value": 900
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TiHeaCon",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Time constant of integrator block for heating control loop",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Heating control\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "TiHeaCon",
      "S231P:value": 900
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.timChe",
      "@type": "S231P:Parameter",
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Threshold time to check the zone temperature status",
      "S231P:graphics": [
        "{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}",
        "{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"
      ],
      "S231P:isOfDataType": {
        "@id": "S231P:Real"
      },
      "S231P:label": "timChe",
      "S231P:value": 30
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.TZon",
      "@type": "S231P:RealInput",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Measured zone temperature",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-20},{\"x\":-160,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}",
      "S231P:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231P:isConnectedTo": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conCoo.u_m"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.conHea.u_m"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaCooLoo.u2"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.enaHeaLoo.u1"
        }
      ],
      "S231P:label": "TZon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yCoo",
      "@type": "S231P:RealOutput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Cooling control signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":50},{\"x\":200,\"y\":90}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}",
      "S231P:label": "yCoo",
      "S231P:max": 1,
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.yHea",
      "@type": "S231P:RealOutput",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      },
      "S231P:accessSpecifier": "public",
      "S231P:description": "Heating control signal",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-90},{\"x\":200,\"y\":-50}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-80},{\"x\":140,\"y\":-40}]}}}",
      "S231P:label": "yHea",
      "S231P:max": 1,
      "S231P:min": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the controller output is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":50},{\"x\":-20,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.y"
        }
      ],
      "S231P:label": "zerCon"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.h",
      "S231P:isFinal": true,
      "S231P:value": "0.8*looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.t",
      "S231P:isFinal": true,
      "S231P:value": "looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disCoo.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Check if the controller output is near zero",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-90},{\"x\":-20,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.h"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.t"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.y"
        }
      ],
      "S231P:label": "zerCon1"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.h",
      "S231P:isFinal": true,
      "S231P:value": "0.8*looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.t",
      "S231P:isFinal": true,
      "S231P:value": "looHys"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCon1.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.disHea.u"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output zero control signal when the cooling loop should be disabled",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":50},{\"x\":100,\"y\":70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.realFalse"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.realTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.y"
        }
      ],
      "S231P:label": "zerCoo"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.realFalse",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.realTrue",
      "S231P:isFinal": true,
      "S231P:value": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerCoo.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.cooConSig.u2"
      }
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231P:accessSpecifier": "protected",
      "S231P:description": "Output zero control signal when the heating loop should be disabled",
      "S231P:graphics": "{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-90},{\"x\":100,\"y\":-70}]}}}",
      "S231P:hasInstance": [
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.realFalse"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.realTrue"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.u"
        },
        {
          "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.y"
        }
      ],
      "S231P:label": "zerHea"
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.realFalse",
      "S231P:isFinal": true,
      "S231P:value": 1
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.realTrue",
      "S231P:isFinal": true,
      "S231P:value": 0
    },
    {
      "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.zerHea.y",
      "S231P:isConnectedTo": {
        "@id": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops.heaConSig.u2"
      }
    }
  ]
}