{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.setAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uOpeMod"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.yAla"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.sepAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActCoo_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActCoo_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActHea_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActHea_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TWinOpeCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TWinOpeHeaSet"}],"S231P:label":"Setpoints"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Adjusted heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":240},{\"x\":160,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.y"}],"S231P:label":"add1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Adjusted cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":340},{\"x\":-180,\"y\":360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.y"}],"S231P:label":"add2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":118},{\"x\":140,\"y\":138}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.y"}],"S231P:label":"add3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":40},{\"x\":140,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.y"}],"S231P:label":"add4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":80},{\"x\":180,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.y"}],"S231P:label":"add5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-100},{\"x\":140,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.y"}],"S231P:label":"add6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-180},{\"x\":140,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.y"}],"S231P:label":"add7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Add","S231P:accessSpecifier":"protected","S231P:description":"Add real inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-140},{\"x\":180,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.y"}],"S231P:label":"add8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Cooling setpoint minus the minimum difference between cooling and heating setpoints","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-590},{\"x\":180,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.y"}],"S231P:label":"addPar"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.p","S231P:isFinal":true,"S231P:value":{"@value":"-0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Increase cooling setpoint when at demand limit level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":60},{\"x\":60,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.y"}],"S231P:label":"addPar1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.p","S231P:isFinal":true,"S231P:value":"incTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Increase cooling setpoint when at demand limit level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":100},{\"x\":60,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.y"}],"S231P:label":"addPar2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.p","S231P:isFinal":true,"S231P:value":"incTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Increase cooling setpoint when at demand limit level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":20},{\"x\":60,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.y"}],"S231P:label":"addPar3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.p","S231P:isFinal":true,"S231P:value":"incTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Decrease heating setpoint when at demand limit level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-200},{\"x\":60,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.y"}],"S231P:label":"addPar4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.p","S231P:isFinal":true,"S231P:value":"-decTSetDem_3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Decrease heating setpoint when at demand limit level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-160},{\"x\":60,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.y"}],"S231P:label":"addPar5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.p","S231P:isFinal":true,"S231P:value":"-decTSetDem_2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Decrease heating setpoint when at demand limit level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-120},{\"x\":60,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.y"}],"S231P:label":"addPar6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.p","S231P:isFinal":true,"S231P:value":"-decTSetDem_1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Alarm level 4","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-400},{\"x\":-120,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou.y"}],"S231P:label":"alaFou"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou.k","S231P:isFinal":true,"S231P:value":{"@value":"3.8","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaFou.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Alarm level 0","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-400},{\"x\":-160,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer.y"}],"S231P:label":"alaZer"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer.k","S231P:isFinal":true,"S231P:value":{"@value":"-0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.alaZer.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check if the zone becomes unpopulated during occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-280},{\"x\":-260,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.y"}],"S231P:label":"and10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Check if window is open during operation modes other than occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-420},{\"x\":-200,\"y\":-400}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.y"}],"S231P:label":"and11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":100},{\"x\":-20,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea.y"}],"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":60},{\"x\":-20,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1.y"}],"S231P:label":"booToRea1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":20},{\"x\":-20,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2.y"}],"S231P:label":"booToRea2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-120},{\"x\":-20,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3.y"}],"S231P:label":"booToRea3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-160},{\"x\":-20,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4.y"}],"S231P:label":"booToRea4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-200},{\"x\":-20,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5.y"}],"S231P:label":"booToRea5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":140},{\"x\":60,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6.y"}],"S231P:label":"booToRea6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert boolean to real value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-80},{\"x\":60,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7.y"}],"S231P:label":"booToRea7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":280},{\"x\":-320,\"y\":300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":200},{\"x\":-40,\"y\":220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1.y"}],"S231P:label":"con1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Check whether the zone should exempt from setpoint adjustment due to the demand limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-20},{\"x\":-140,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2.y"}],"S231P:label":"con2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2.k","S231P:isFinal":true,"S231P:value":"ignDemLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":360},{\"x\":-320,\"y\":380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3.y"}],"S231P:label":"con3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":280},{\"x\":-40,\"y\":300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4.y"}],"S231P:label":"con4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.con4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-480},{\"x\":-360,\"y\":-460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal.y"}],"S231P:label":"conFal"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conFal.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":570},{\"x\":-320,\"y\":590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt.y"}],"S231P:label":"conInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cooldown mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":570},{\"x\":-220,\"y\":590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1.y"}],"S231P:label":"conInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":570},{\"x\":-160,\"y\":590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2.y"}],"S231P:label":"conInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cool demand limit level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":100},{\"x\":-140,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3.y"}],"S231P:label":"conInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cool demand limit level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":62},{\"x\":-140,\"y\":82}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4.y"}],"S231P:label":"conInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cool demand limit level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":20},{\"x\":-140,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5.y"}],"S231P:label":"conInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.cooling3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heat demand limit level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-120},{\"x\":-140,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6.y"}],"S231P:label":"conInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heat demand limit level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-160},{\"x\":-140,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7.y"}],"S231P:label":"conInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heat demand limit level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-200},{\"x\":-140,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8.y"}],"S231P:label":"conInt8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.DemandLimitLevels.heating3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conInt8.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-360},{\"x\":-360,\"y\":-340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru.y"}],"S231P:label":"conTru"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru.k","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.conTru.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdj","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint adjustment value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":290},{\"x\":-420,\"y\":330}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u1"},"S231P:label":"cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cooling setpoint adjustable","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":320},{\"x\":-320,\"y\":340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon.y"}],"S231P:label":"cooSetAdjCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon.k","S231P:isFinal":true,"S231P:value":"have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetAdjCon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","S231P:accessSpecifier":"protected","S231P:description":"Freeze current cooling setpoint when demand limit is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":140},{\"x\":-140,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.y"}],"S231P:label":"cooSetFre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Cooling setpoint increase due to continuously unpopulated under occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-280},{\"x\":120,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.y"}],"S231P:label":"cooSetInc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.p","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Limiter","S231P:accessSpecifier":"protected","S231P:description":"Limit occupied zone cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-530},{\"x\":-220,\"y\":-510}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.uMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.uMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.y"}],"S231P:label":"cooSetLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.uMax","S231P:isFinal":true,"S231P:value":"TActCoo_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.uMin","S231P:isFinal":true,"S231P:value":"TActCoo_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","S231P:accessSpecifier":"protected","S231P:description":"Sample current cooling setpoint when zone becomes unpopulated by 5 minutes","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-280},{\"x\":60,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.y"}],"S231P:label":"cooSetSam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetInc.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Cooling setpoint when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-480},{\"x\":-220,\"y\":-460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe.y"}],"S231P:label":"cooSetWinOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe.k","S231P:isFinal":true,"S231P:value":"TWinOpeCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetWinOpe.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_1","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 1 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_1","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_2","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 2 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_2","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.decTSetDem_3","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint decrease value (degC) when heating demand limit level 3 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"decTSetDem_3","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"If demand limit is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-10},{\"x\":-200,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg.y"}],"S231P:label":"edg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.trigger"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"Instant when the zone becomes more than 5 minutes","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-280},{\"x\":-20,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1.y"}],"S231P:label":"edg1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.trigger"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if occupied heating setpoint is greater than unoccupied one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-610},{\"x\":40,\"y\":-590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.y"}],"S231P:label":"gre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"protected","S231P:description":"Check if the difference between cooling and heating setpoints is less than the minimum value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-590},{\"x\":240,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.y"}],"S231P:label":"gre2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_locAdj","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: the zone has local setpoint adjustment knob","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustable setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_locAdj","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Check if the zone has occupancy sensor","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Sensors\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Check if there is occupancy sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-360},{\"x\":180,\"y\":-340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon.y"}],"S231P:label":"have_occSenCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon.k","S231P:isFinal":true,"S231P:value":"have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_occSenCon.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Check if the zone has window status sensor","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Sensors\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdj","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint adjustment value","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":250},{\"x\":-420,\"y\":290}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u1"},"S231P:label":"heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heating setpoint adjustable","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":240},{\"x\":-40,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon.y"}],"S231P:label":"heaSetAdjCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon.k","S231P:isFinal":true,"S231P:value":"have_locAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetAdjCon.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"protected","S231P:description":"Heating setpoint decrease due to continuously unpopulated under occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-320},{\"x\":120,\"y\":-300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.y"}],"S231P:label":"heaSetDec"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.p","S231P:isFinal":true,"S231P:value":{"@value":"-0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","S231P:accessSpecifier":"protected","S231P:description":"Freeze current heating setpoint when demand limit is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-80},{\"x\":-140,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.y"}],"S231P:label":"heaSetFre"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Limiter","S231P:accessSpecifier":"protected","S231P:description":"Limit occupied zone heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-240,\"y\":-590},{\"x\":-220,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.uMax"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.uMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.y"}],"S231P:label":"heaSetLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.uMax","S231P:isFinal":true,"S231P:value":"TActHea_max"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.uMin","S231P:isFinal":true,"S231P:value":"TActHea_min"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler","S231P:accessSpecifier":"protected","S231P:description":"Sample current heating setpoint when zone becomes unpopulated by 5 minutes","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-320},{\"x\":60,\"y\":-300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.trigger"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.y"}],"S231P:label":"heaSetSam"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetDec.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Heating setpoint when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-480},{\"x\":-100,\"y\":-460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe.y"}],"S231P:label":"heaSetWinOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe.k","S231P:isFinal":true,"S231P:value":"TWinOpeHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetWinOpe.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.ignDemLim","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: exempt the individual zone from demand limit setpoint adjustment","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustable setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"ignDemLim","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_1","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 1 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_1","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_2","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 2 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_2","S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.incTSetDem_3","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint increase value (degC) when cooling demand limit level 3 is imposed","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustment\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Demand control\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"not ignDemLim\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"incTSetDem_3","S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":600},{\"x\":-280,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.y"}],"S231P:label":"intEqu"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is cool-down mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":600},{\"x\":-180,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.y"}],"S231P:label":"intEqu1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if current operation mode is occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":580},{\"x\":-100,\"y\":600}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.y"}],"S231P:label":"intEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the cooling demand limit level is level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":100},{\"x\":-80,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.y"}],"S231P:label":"intEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the cooling demand limit level is level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":60},{\"x\":-80,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.y"}],"S231P:label":"intEqu4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the cooling demand limit level is level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":20},{\"x\":-80,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.y"}],"S231P:label":"intEqu5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the heating demand limit level is level 1","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-120},{\"x\":-80,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.y"}],"S231P:label":"intEqu6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the heating demand limit level is level 2","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-160},{\"x\":-80,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.y"}],"S231P:label":"intEqu7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if the heating demand limit level is level 3","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-200},{\"x\":-80,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.y"}],"S231P:label":"intEqu8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if cooling demand limit level is higher than level zero","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":-20},{\"x\":-320,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr.y"}],"S231P:label":"intGreThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if heating demand limit level is higher than level zero","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":-60},{\"x\":-320,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1.y"}],"S231P:label":"intGreThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Less","S231P:accessSpecifier":"protected","S231P:description":"Check if occupied cooling setpoint is less than unoccupied one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":-550},{\"x\":40,\"y\":-530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.y"}],"S231P:label":"les"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logic not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":140},{\"x\":20,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea6.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-80},{\"x\":20,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.booToRea7.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-40},{\"x\":-80,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3.y"}],"S231P:label":"not3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":-280},{\"x\":-320,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4.y"}],"S231P:label":"not4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and10.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Other than occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-400},{\"x\":-260,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5.y"}],"S231P:label":"not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if cooling demand limit level is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":150},{\"x\":-40,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if there is cooling/heating demand limit being imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-40},{\"x\":-260,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not3.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if heating demand limit level is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-74},{\"x\":-40,\"y\":-54}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.y"}],"S231P:label":"or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if demand limit should be ignored or if there is no demand limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-20},{\"x\":180,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.y"}],"S231P:label":"or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Current operation mode is occupied, warm-up, or cooldown mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":610},{\"x\":-60,\"y\":630}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.y"}],"S231P:label":"or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if cooling demand limit level is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-30,\"y\":140},{\"x\":-10,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.y"}],"S231P:label":"or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if heating demand limit level is imposed","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-30,\"y\":-80},{\"x\":-10,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or8.y"}],"S231P:label":"or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Current operation mode is occupied, warm-up, or cooldown mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":600},{\"x\":0,\"y\":620}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.y"}],"S231P:label":"or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.or9.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":100},{\"x\":100,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.y"}],"S231P:label":"pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":60},{\"x\":100,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.y"}],"S231P:label":"pro1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":20},{\"x\":100,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.y"}],"S231P:label":"pro2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-120},{\"x\":100,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.y"}],"S231P:label":"pro3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-160},{\"x\":100,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.y"}],"S231P:label":"pro4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-200},{\"x\":100,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.y"}],"S231P:label":"pro5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add7.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":140},{\"x\":100,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.y"}],"S231P:label":"pro6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Output product of the two inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-80},{\"x\":100,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.y"}],"S231P:label":"pro7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.pro7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert real input to integer output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-400},{\"x\":180,\"y\":-380}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt.y"}],"S231P:label":"reaToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.yAla"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.sepAdj","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"True: cooling and heating setpoint can be adjusted separately","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoint adjustable setting\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_locAdj\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"sepAdj","S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.setAdj","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"The adjustment value for both heating and cooling setpoints if it allows only single setpoint adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":330},{\"x\":-420,\"y\":370}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u1"}],"S231P:label":"setAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch between occupied and unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":520},{\"x\":-280,\"y\":540}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.y"}],"S231P:label":"swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch between occupied and unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":440},{\"x\":-280,\"y\":460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch between occupied and unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":80},{\"x\":240,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.y"}],"S231P:label":"swi10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetSam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch between occupied and unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-140},{\"x\":240,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.y"}],"S231P:label":"swi11"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetSam.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Increase cooling setpoint when the zone is continuously unpopulated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-280},{\"x\":180,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.y"}],"S231P:label":"swi12"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Decrease heating setpoint when the zone is continuously unpopulated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-320},{\"x\":180,\"y\":-300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.y"}],"S231P:label":"swi13"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch to TWinOpeCooSet when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-460},{\"x\":-160,\"y\":-440}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.y"}],"S231P:label":"swi14"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch to TWinOpeHeaSet when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-60,\"y\":-460},{\"x\":-40,\"y\":-440}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.y"}],"S231P:label":"swi15"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Generate level 4 alarm when window is open during modes other than occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-420},{\"x\":-80,\"y\":-400}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.y"}],"S231P:label":"swi16"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi16.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.reaToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If it is occupied mode, cooling setpoint should be limited","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-550},{\"x\":-160,\"y\":-530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.y"}],"S231P:label":"swi17"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If it is occupied mode, heating setpoint should be limited","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-610},{\"x\":-160,\"y\":-590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.y"}],"S231P:label":"swi18"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is occupancy sensor, update heating setpoint according to the occupancy","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-320},{\"x\":240,\"y\":-300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.y"}],"S231P:label":"swi19"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi19.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Adjustment shall only affect occupied set point","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":360},{\"x\":-100,\"y\":340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetFre.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi10.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is occupancy sensor, update cooling setpoint according to the occupancy","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-280},{\"x\":240,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.y"}],"S231P:label":"swi20"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi20.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is window status sensor, update heating setpoint according to the window status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-480},{\"x\":180,\"y\":-460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.y"}],"S231P:label":"swi21"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetLim.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi18.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is window status sensor, update cooling setpoint according to the window status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-460},{\"x\":120,\"y\":-440}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.y"}],"S231P:label":"swi22"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.cooSetLim.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi17.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Setpoint can only be adjusted in occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":260},{\"x\":240,\"y\":240}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.y"}],"S231P:label":"swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.heaSetFre.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi11.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is no cooling adjustment, zero adjust","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":320},{\"x\":-260,\"y\":340}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.y"}],"S231P:label":"swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If there is no heating adjustment, zero adjust","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":240},{\"x\":100,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.y"}],"S231P:label":"swi6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.add1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Ensure heating setpoint being not higher than cooling setpoint minus 0.5 degC","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":280,\"y\":-590},{\"x\":300,\"y\":-570}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.y"}],"S231P:label":"swi7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.THeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Ensure unoccupied heating setppint being lower than occupied one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-610},{\"x\":120,\"y\":-590}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.y"}],"S231P:label":"swi8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi7.u3"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Ensure unoccupied cooling setppint being higher than occupied one","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-550},{\"x\":120,\"y\":-530}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.y"}],"S231P:label":"swi9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.addPar.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TCooSet"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActCoo_max","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Maximum active cooling setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActCoo_max","S231P:value":{"@value":"300.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActCoo_min","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Minimum active cooling setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActCoo_min","S231P:value":{"@value":"295.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActHea_max","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Maximum active heating setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActHea_max","S231P:value":{"@value":"295.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TActHea_min","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Minimum active heating setpoint","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TActHea_min","S231P:value":{"@value":"291.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TCooSet","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":340,\"y\":-20},{\"x\":380,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":140,\"y\":100}]}}}","S231P:label":"TCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.THeaSet","@type":"S231P:RealOutput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":340,\"y\":-120},{\"x\":380,\"y\":-80}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"THeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Timer","S231P:accessSpecifier":"protected","S231P:description":"Check whether the zone has been unpopulated for 5 minutes continuously during occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-280},{\"x\":-200,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.passed"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.u"}],"S231P:label":"tim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.passed","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.tim.t","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TOccCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied zone cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":510},{\"x\":-420,\"y\":550}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":120},{\"x\":-100,\"y\":160}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u1"},"S231P:label":"TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TOccHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied zone heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":430},{\"x\":-420,\"y\":470}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":40},{\"x\":-100,\"y\":80}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u1"},"S231P:label":"TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueHold","S231P:accessSpecifier":"protected","S231P:description":"When the zone is unpopulated by more than threshold time and then becomes populated, hold the change by short period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-280},{\"x\":-80,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.y"}],"S231P:label":"truHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.duration","S231P:isFinal":true,"S231P:value":60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.truHol.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.edg1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi12.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi13.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TUnoCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied zone cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":470},{\"x\":-420,\"y\":510}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-100,\"y\":130}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.les.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi9.u3"}],"S231P:label":"TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TUnoHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied zone heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":390},{\"x\":-420,\"y\":430}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":10},{\"x\":-100,\"y\":50}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.gre.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi8.u3"}],"S231P:label":"TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TWinOpeCooSet","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint when window is open","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_winSen\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TWinOpeCooSet","S231P:value":{"@value":"322.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.TWinOpeHeaSet","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Heating setpoint when window is open","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Setpoints limits setting\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"have_winSen\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TWinOpeHeaSet","S231P:value":{"@value":"277.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Occupancy sensor (occupied=true, unoccupied=false)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-290},{\"x\":-420,\"y\":-250}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-170},{\"x\":-100,\"y\":-130}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.not4.u"},"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-430},{\"x\":-420,\"y\":-390}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-200},{\"x\":-100,\"y\":-160}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe.u"},"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uCooDemLimLev","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Cooling demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":110},{\"x\":-420,\"y\":150}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr.u"}],"S231P:label":"uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uHeaDemLimLev","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Heating demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":-110},{\"x\":-420,\"y\":-70}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-130},{\"x\":-100,\"y\":-90}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intGreThr1.u"}],"S231P:label":"uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.uOpeMod","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"AHU operation mode status signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-460,\"y\":610},{\"x\":-420,\"y\":650}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":160},{\"x\":-100,\"y\":200}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.intEqu2.u1"}],"S231P:label":"uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-380,\"y\":-420},{\"x\":-360,\"y\":-400}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe.y"}],"S231P:label":"winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winOpe.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.and11.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi14.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi15.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Check if there is window status sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-480},{\"x\":60,\"y\":-460}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon.y"}],"S231P:label":"winSenCon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon.k","S231P:isFinal":true,"S231P:value":"have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.winSenCon.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi21.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.swi22.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints.yAla","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Alarm level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":340,\"y\":-410},{\"x\":380,\"y\":-370}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":140,\"y\":-60}]}}}","S231P:label":"yAla"}]}