{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj"}],"S231P:label":"Setpoints"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert boolean input to integer output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-100},{\"x\":20,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.integerFalse"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.integerFalse","S231P:isFinal":true,"S231P:value":7},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.integerTrue","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uOpeMod"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Cooling demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-70},{\"x\":-100,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev.y"}],"S231P:label":"cooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooDemLimLev.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uCooDemLimLev"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Cooling setpoint adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":10},{\"x\":-60,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj.y"}],"S231P:label":"cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj.freqHz","S231P:isFinal":true,"S231P:value":"1/28800"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.cooSetAdj.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if input is greater than 0.75","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-100},{\"x\":-60,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.t","S231P:value":{"@value":"0.75","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Heating demand limit level","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-70},{\"x\":-20,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev.y"}],"S231P:label":"heaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaDemLimLev.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uHeaDemLimLev"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Heating setpoint adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-30},{\"x\":-60,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.y"}],"S231P:label":"heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.amplitude","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.freqHz","S231P:isFinal":true,"S231P:value":"1/28800"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.heaSetAdj.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-100},{\"x\":-20,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.booToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":70,\"y\":-100},{\"x\":90,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.u1Win"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Generate signal indicating occupancy status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":10},{\"x\":80,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.y"}],"S231P:label":"occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.period","S231P:isFinal":true,"S231P:value":14400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.width","S231P:isFinal":true,"S231P:value":{"@value":"0.95","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.occSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Generate ramp output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-100},{\"x\":-100,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram.y"}],"S231P:label":"ram"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram.duration","S231P:isFinal":true,"S231P:value":28800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.ram.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.greThr.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Switch to zero adjustment when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-30},{\"x\":0,\"y\":-10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.heaSetAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"public","S231P:description":"Switch to zero adjustment when window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":10},{\"x\":0,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.cooSetAdj"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":80},{\"x\":-60,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc.y"}],"S231P:label":"TZonCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TOccCooSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":40},{\"x\":-60,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno.y"}],"S231P:label":"TZonCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"303.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonCooSetUno.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TUnoCooSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":80},{\"x\":-20,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc.y"}],"S231P:label":"TZonHeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"293.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TOccHeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":40},{\"x\":-20,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno.y"}],"S231P:label":"TZonHeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"287.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonHeaSetUno.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TUnoHeaSet"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Block that determines the thermal zone setpoints","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":110,\"y\":40},{\"x\":130,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.cooSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.heaSetAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uCooDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uHeaDemLimLev"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.uOpeMod"}],"S231P:label":"TZonSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.have_occSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.TZonSet.have_winSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Generate signal indicating window status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-100},{\"x\":60,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.shift"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.y"}],"S231P:label":"winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.period","S231P:isFinal":true,"S231P:value":14400},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.shift","S231P:isFinal":true,"S231P:value":1200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.winSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Zero adjustment","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-10},{\"x\":-100,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj.y"}],"S231P:label":"zerAdj"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.zerAdj.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.Validation.Setpoints.swi2.u1"}]}]}