{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo"}],"S231P:diagram":"coordinateSystem(extent={{-140,-100},{140,100}},preserveAspectRatio=false)","S231P:documentation":"info=<html>\n<p>\nBlock that outputs the zone state. It first checks if the zone is in heating state;\nif not, it checks if the zone is in cooling state; otherwise it is in deadband state.\n</p>\n<p>\nThese states are defined in\n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates</a>.\n</p>\n<p>\nThe logic of the block is as follows.\n</p>\n<ol>\n<li>\nThe zone state is heating when both of the following two conditions are satisfied:\n(i) The heating control signal satisfies <code>uHea &gt; uHigh</code>, where\n<code>uHigh</code> is a parameter,\nand (ii) the following condition is satisfied <code>uHea - uCoo > uLow</code>,\nwhere <code>uCoo</code> is the cooling control signal and <code>uLow</code> is a parameter.\nThe second condition is\nused to avoid errors when <code>uHea > 0</code> and <code>uCoo > 0</code> at the same time.\n</li>\n<li>\nThe zone state is cooling when the zone state is not heating and the cooling control signal satisfies\n<code>uCoo > uHigh</code>, where <code>uHigh</code> is a parameter.\nIf <code>uCoo &lt; uLow</code>, then the zone state is not cooling.\n</li>\n<li>\nThe zone state is deadband when it is neither in heating state nor in cooling state.\n</li>\n</ol>\n</html>,revisions=<html>\n<ul>\n<li>\nMarch 13, 2020, by Jianjun Hu:<br/>\nReplaced <code>multiSum</code> block with two addition blocks to avoid vector related implementation.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/1709\\>#1709</a>.\n</li>\n<li>\nSeptember 11, 2019, by Kun Zhang:<br/>\nImproved the implementation to avoid issues when heating and cooling controls occur at the same time.\n</li>\n<li>\nOctober 24, 2018, by David Blum:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>","S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHea"}],"S231P:hasOutput":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.yZonSta"},"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uLow"}],"S231P:icon":"coordinateSystem(preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-150,150},{150,110}})}","S231P:label":"ZoneStates"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Add two integer inputs","S231P:graphics":"Placement(transformation(extent={{70,20},{90,40}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.y"}],"S231P:label":"addInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1","@type":"http://example.org#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Add two integer inputs","S231P:graphics":"Placement(transformation(extent={{110,-10},{130,10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.y"}],"S231P:label":"addInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.yZonSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer number","S231P:graphics":"Placement(transformation(extent={{28,-30},{48,-10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.integerFalse"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.y"}],"S231P:label":"booToIntCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.integerFalse","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.integerTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.cooling"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer number","S231P:graphics":"Placement(transformation(extent={{70,-80},{90,-60}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.integerFalse"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.y"}],"S231P:label":"booToIntDea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.integerFalse","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.integerTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.deadband"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer number","S231P:graphics":"Placement(transformation(extent={{0,30},{20,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.integerFalse"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.y"}],"S231P:label":"booToIntHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.integerFalse","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.integerTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.ZoneStates.heating"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.addInt.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Check if heating control signal is bigger than cooling control signal","S231P:graphics":"Placement(transformation(extent={{-100,0},{-80,20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.y"}],"S231P:label":"hysU"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.uHigh","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.uLow","S231P:isFinal":true,"S231P:value":"-uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in cooling state","S231P:graphics":"Placement(transformation(extent={{-100,-50},{-80,-30}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.y"}],"S231P:label":"hysUCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in heating state","S231P:graphics":"Placement(transformation(extent={{-120,60},{-100,80}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.y"}],"S231P:label":"hysUHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"In cooling state if both inputs are true","S231P:graphics":"Placement(transformation(extent={{-10,-30},{10,-10}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.y"}],"S231P:label":"isCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntCoo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Nor","S231P:accessSpecifier":"protected","S231P:description":"In deadband state","S231P:graphics":"Placement(transformation(extent={{30,-80},{50,-60}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.y"}],"S231P:label":"isDea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntDea.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"In heating state if both conditions are true","S231P:graphics":"Placement(transformation(extent={{-72,30},{-52,50}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.y"}],"S231P:label":"isHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isHea.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.booToIntHea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isDea.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea","@type":"http://example.org#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Not in heating state","S231P:graphics":"Placement(transformation(extent={{-44,0},{-24,20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea.y"}],"S231P:label":"notHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.notHea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.isCoo.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uCoo","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Cooling control signal","S231P:graphics":"Placement(transformation(extent={{-180,-60},{-140,-20}})),iconTransformation(extent={{-140,-60},{-100,-20}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUCoo.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.u2"}],"S231P:label":"uCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHea","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Heating control signal","S231P:graphics":"Placement(transformation(extent={{-180,20},{-140,60}})),iconTransformation(extent={{-140,20},{-100,60}})))","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysUHea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.u1"}],"S231P:label":"uHea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo","@type":"http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Difference between uHea and uCoo","S231P:graphics":"Placement(transformation(extent={{-130,0},{-110,20}})))","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.y"}],"S231P:label":"uHeaMinUCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHeaMinUCoo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.hysU.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uHigh","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Hysteresis parameter uHigh for heating and cooling control signals to avoid chattering","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uHigh","S231P:value":{"@value":"0.05","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.uLow","@type":"S231P:Parameter","qudt:hasUnit":{"@id":"unit:UNITLESS"},"S231P:accessSpecifier":"public","S231P:description":"Hysteresis parameter uLow for heating and cooling control signals to avoid chattering","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uLow","S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates.yZonSta","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Zone state","S231P:graphics":"Placement(transformation(extent={{140,-20},{180,20}})),iconTransformation(extent={{100,-20},{140,20}})))","S231P:label":"yZonSta"}]}