{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta"}],"S231P:label":"Setpoints"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert boolean input to integer output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":100},{\"x\":-60,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.integerFalse"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.integerFalse","S231P:isFinal":true,"S231P:value":2},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.integerTrue","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.uOpeMod"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"CO2 concentration","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-140},{\"x\":-60,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.y"}],"S231P:label":"co2Con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.duration","S231P:isFinal":true,"S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.height","S231P:isFinal":true,"S231P:value":300},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.offset","S231P:value":800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2Con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.ppmCO2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of a zone with  CO2 sensor and single zone VAV AHU","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":-20},{\"x\":200,\"y\":0}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.have_SZVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VOccMin_flow"}],"S231P:label":"co2SenSZVAV"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.have_CO2Sen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.have_SZVAV","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of a zone with  CO2 sensor and typical terminal unit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-160},{\"x\":20,\"y\":-140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.have_typTerUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VOccMin_flow"}],"S231P:label":"co2SenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.have_CO2Sen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.have_typTerUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of a zone with  CO2 sensor and parallel fan-powered terminal unit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":120},{\"x\":200,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.have_CO2Sen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.have_parFanPowUni"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.ppmCO2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.uOpeMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.uZonSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VOccMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VParFan_flow"}],"S231P:label":"co2SenZonParFan"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.have_CO2Sen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.have_parFanPowUni","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"CO2 concentration setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-10},{\"x\":-100,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set.y"}],"S231P:label":"CO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set.k","S231P:isFinal":true,"S231P:value":894},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.CO2Set.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenSZVAV.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZon.ppmCO2Set"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.ppmCO2Set"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold","S231P:accessSpecifier":"public","S231P:description":"Check if input is greater than 0.75","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":100},{\"x\":-140,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.y"}],"S231P:label":"greThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.t","S231P:isFinal":true,"S231P:value":{"@value":"0.75","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of zone without any sensors","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":120},{\"x\":20,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VOccMin_flow"}],"S231P:label":"noSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.noSenZon.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":100},{\"x\":-100,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.booToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"public","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-40},{\"x\":-60,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.u1Win"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of a zone with occupancy sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-110},{\"x\":20,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.have_occSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VOccMin_flow"}],"S231P:label":"occSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.have_occSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Occupancy status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":-90},{\"x\":-60,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.y"}],"S231P:label":"occSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.period","S231P:isFinal":true,"S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.width","S231P:isFinal":true,"S231P:value":{"@value":"0.8","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.occSenZon.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Sin","S231P:accessSpecifier":"public","S231P:description":"Parallel fan flow rate","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":80},{\"x\":100,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.amplitude"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.freqHz"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.y"}],"S231P:label":"parFanFlo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.amplitude","S231P:isFinal":true,"S231P:value":{"@value":"0.01","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.freqHz","S231P:isFinal":true,"S231P:value":"1/7200"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.offset","S231P:isFinal":true,"S231P:value":{"@value":"0.008","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.parFanFlo.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.VParFan_flow"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Generate ramp output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":100},{\"x\":-180,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram.y"}],"S231P:label":"ram"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram.duration","S231P:isFinal":true,"S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.greThr.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Generate ramp output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":120},{\"x\":60,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.offset"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.y"}],"S231P:label":"ram1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.duration","S231P:isFinal":true,"S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.height","S231P:isFinal":true,"S231P:value":{"@value":"2.6","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.offset","S231P:value":{"@value":"0.6","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.ram1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert real input to integer output","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":120},{\"x\":100,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt.y"}],"S231P:label":"reaToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.reaToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.co2SenZonParFan.uZonSta"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints","S231P:accessSpecifier":"public","S231P:description":"Setpoints of a zone with window sensor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-60},{\"x\":20,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VAreMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VMin_flow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VOccMin_flow"}],"S231P:label":"winSenZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.have_winSen","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VAreMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.012","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.018","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSenZon.VOccMin_flow","S231P:isFinal":true,"S231P:value":{"@value":"0.015","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Pulse","S231P:accessSpecifier":"public","S231P:description":"Window operating status","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-40},{\"x\":-140,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.period"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.width"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.y"}],"S231P:label":"winSta"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.period","S231P:isFinal":true,"S231P:value":7200},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.width","S231P:isFinal":true,"S231P:value":{"@value":"0.2","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.winSta.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Validation.Setpoints.not2.u"}}]}