{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totColZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totHotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1EndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1EndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1HigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1OccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1SetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1SetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.uOpeWin"}],"S231P:hasOutput":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.yOpeMod"},"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.nZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonFreProOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonFreProOn"}],"S231P:label":"OperationMode"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Threshold temperature to activate the freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-110},{\"x\":-260,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem.y"}],"S231P:label":"actFreProTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem.k","S231P:isFinal":true,"S231P:value":"TZonFreProOn"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.actFreProTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":280},{\"x\":260,\"y\":300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.y"}],"S231P:label":"addInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":276,\"y\":304},{\"x\":296,\"y\":324}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.y"}],"S231P:label":"addInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":-50},{\"x\":160,\"y\":-30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.y"}],"S231P:label":"addInt2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":-180},{\"x\":220,\"y\":-160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.y"}],"S231P:label":"addInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":260,\"y\":-320},{\"x\":280,\"y\":-300}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.y"}],"S231P:label":"addInt4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Sum of two integer inputs","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":320,\"y\":-8},{\"x\":340,\"y\":12}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.y"}],"S231P:label":"addInt5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.yOpeMod"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Total cold zone and zones with opening window","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-330,\"y\":-10},{\"x\":-310,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.y"}],"S231P:label":"addInt6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Add","S231P:accessSpecifier":"protected","S231P:description":"Total hot zone and zones with opening window","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-330,\"y\":-230},{\"x\":-310,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.y"}],"S231P:label":"addInt7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if all zones are cold zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-10},{\"x\":-260,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.y"}],"S231P:label":"allCol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Equal","S231P:accessSpecifier":"protected","S231P:description":"Check if all zones are hot zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-230},{\"x\":-260,\"y\":-210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.y"}],"S231P:label":"allHot"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Warm-up period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":170},{\"x\":40,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Get the start of the cool-down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":240},{\"x\":-60,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"True if window open during modes other than occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":80},{\"x\":180,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Cool-down period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":20,\"y\":260},{\"x\":40,\"y\":280}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.y"}],"S231P:label":"and4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"Get the start of the warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":150},{\"x\":-60,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.y"}],"S231P:label":"and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Generate alarm message","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-140},{\"x\":120,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes.u"}],"S231P:label":"assMes"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes.message","S231P:isFinal":true,"S231P:value":"Level 3 alarm: freeze protection setback"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-370},{\"x\":180,\"y\":-350}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.integerTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.y"}],"S231P:label":"booToInt3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.integerTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":260},{\"x\":100,\"y\":280}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.y"}],"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.realTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":170},{\"x\":100,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.y"}],"S231P:label":"booToRea1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.realTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Real ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":20},{\"x\":0,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.y"}],"S231P:label":"booToRea3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.realTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setBack"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Real ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-100},{\"x\":0,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.y"}],"S231P:label":"booToRea4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.realTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.freezeProtection"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Real ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-200},{\"x\":0,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.realTrue"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.y"}],"S231P:label":"booToRea6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.realTrue","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u3"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Corrected cool down period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":240},{\"x\":-200,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.y"}],"S231P:label":"corCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Corrected warm-up period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":140},{\"x\":-180,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.y"}],"S231P:label":"corWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"Get the moment when the warm up time starts ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":150},{\"x\":-30,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg.y"}],"S231P:label":"edg"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"Get the moment when cool down time starts","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-48,\"y\":240},{\"x\":-28,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1.y"}],"S231P:label":"edg1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Threshold temperature to end the freeze protection mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-150},{\"x\":-260,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem.y"}],"S231P:label":"endFreProTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem.k","S231P:isFinal":true,"S231P:value":"TZonFreProOff"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endFreProTem.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"End setback mode when the input becomes true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-60},{\"x\":-140,\"y\":-40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac.y"}],"S231P:label":"endSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Edge","S231P:accessSpecifier":"protected","S231P:description":"End setup mode when the input becomes true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-280},{\"x\":-140,\"y\":-260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp.y"}],"S231P:label":"endSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-100},{\"x\":120,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod.y"}],"S231P:label":"freProSetBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if all zone temperature are higher than threshold temperature of ending freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-140},{\"x\":-160,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.y"}],"S231P:label":"hys10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.pre_y_start","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.uHigh","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.uLow","S231P:isFinal":true,"S231P:value":{"@value":"-0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.clr"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the maximum cool-down time is more than the allowed cool-down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":240},{\"x\":-240,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.y"}],"S231P:label":"hys2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.pre_y_start","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.uHigh","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.uLow","S231P:isFinal":true,"S231P:value":-60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the maximum warm-up time is more than allowed warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":140},{\"x\":-240,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.y"}],"S231P:label":"hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.pre_y_start","S231P:isFinal":true,"S231P:value":true},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.uHigh","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.uLow","S231P:isFinal":true,"S231P:value":-60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis to check if the cooldown mode could be activated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":240},{\"x\":-100,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.y"}],"S231P:label":"hys4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.pre_y_start","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.uHigh","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.uLow","S231P:isFinal":true,"S231P:value":-60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis to activate the warm-up model","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":150},{\"x\":-100,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.y"}],"S231P:label":"hys5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.pre_y_start","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.uHigh","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.uLow","S231P:isFinal":true,"S231P:value":-60},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if any zone temperature is lower than freeze protection threshold temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-180,\"y\":-100},{\"x\":-160,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.pre_y_start"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.y"}],"S231P:label":"hys9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.pre_y_start","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.uHigh","S231P:isFinal":true,"S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.uLow","S231P:isFinal":true,"S231P:value":{"@value":"-0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if the number of cold zones is not less than than 5","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":20},{\"x\":-260,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.y"}],"S231P:label":"intGreThr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.t","S231P:isFinal":true,"S231P:value":4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if there is any zone with opening window","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":80},{\"x\":-240,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.y"}],"S231P:label":"intGreThr1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.t","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if the number of hot zones is not less than than 5","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-280,\"y\":-200},{\"x\":-260,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.y"}],"S231P:label":"intGreThr2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.t","S231P:isFinal":true,"S231P:value":4},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"If all zone temperature are higher than unoccupied heating setpoint by a given limit, then the setback mode should be off","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":20},{\"x\":-80,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.y"}],"S231P:label":"lat"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"If all zone temperature are higher than threshold temperature of ending freeze protection, then freeze protection setback mode should be off","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-100},{\"x\":-80,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.y"}],"S231P:label":"lat1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Latch","S231P:accessSpecifier":"protected","S231P:description":"If all zone temperature are lower than unoccupied cooling setpoint by a given limit, then the setup mode should be off","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-200},{\"x\":-80,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.clr"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.y"}],"S231P:label":"lat2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToRea6.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxCooDowTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Maximum cool-down time among all the zones","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":260},{\"x\":-360,\"y\":300}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":120},{\"x\":-100,\"y\":160}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.u2"}],"S231P:label":"maxCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Allowed maximum warm-up or cool-down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":190},{\"x\":-320,\"y\":210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime.y"}],"S231P:label":"maxWarCooTime"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime.k","S231P:isFinal":true,"S231P:value":"preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarCooTime.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corCooDowTim.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.maxWarUpTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Maximum warm-up time among all the zones","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":160},{\"x\":-360,\"y\":200}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":80},{\"x\":-100,\"y\":120}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.corWarUpTim.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.u2"}],"S231P:label":"maxWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":80},{\"x\":220,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-370},{\"x\":140,\"y\":-350}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2.y"}],"S231P:label":"not2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.booToInt3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-140},{\"x\":0,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5.y"}],"S231P:label":"not5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.assMes.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold","S231P:accessSpecifier":"protected","S231P:description":"Check if the operation mode is other than occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":60},{\"x\":120,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.t"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.y"}],"S231P:label":"notOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.t","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.notOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.nZon","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Number of zones","S231P:isOfDataType":{"@id":"S231P:Integer"},"S231P:label":"nZon","S231P:min":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":200,\"y\":310},{\"x\":220,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod.y"}],"S231P:label":"occMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Occupied mode ","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":340},{\"x\":120,\"y\":360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd.y"}],"S231P:label":"occModInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd.k","S231P:isFinal":true,"S231P:value":"Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occModInd.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if the number of cold zone is more than 5 or all zones are cold","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":20},{\"x\":-200,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in Setback, Setback_freezeProtection, or Setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-350},{\"x\":60,\"y\":-330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.y"}],"S231P:label":"or10"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Enough cold zone or the low average zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":20},{\"x\":-140,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if the number of hot zone is more than 5 or all zones are hot","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-200},{\"x\":-200,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.y"}],"S231P:label":"or4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in Setback, Setback_freezeProtection, or Setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":-330},{\"x\":0,\"y\":-310}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.y"}],"S231P:label":"or5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or10.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in any of the 6 modes except unoccupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":80,\"y\":-370},{\"x\":100,\"y\":-350}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.y"}],"S231P:label":"or6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.not2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Enough hot zone or the high average zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":-200},{\"x\":-140,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.y"}],"S231P:label":"or7"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.lat2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":50},{\"x\":-80,\"y\":70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.y"}],"S231P:label":"or8"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"Check if it is in occupied, cooldown, or warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-120,\"y\":80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.y"}],"S231P:label":"or9"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or9.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.preWarCooTim","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Maximum cool-down or warm-up time","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"preWarCooTim","S231P:value":10800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":20},{\"x\":120,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod.y"}],"S231P:label":"setBacMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":270},{\"x\":200,\"y\":290}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1.y"}],"S231P:label":"setBacMod1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":180,\"y\":180},{\"x\":200,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2.y"}],"S231P:label":"setBacMod2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.RealToInteger","S231P:accessSpecifier":"protected","S231P:description":"Convert Real number to Integer number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":100,\"y\":-200},{\"x\":120,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod.y"}],"S231P:label":"setUpMod"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt3.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate differential between maximum zone temperature and threshold temperature of ending freeze protection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-140},{\"x\":-200,\"y\":-120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.y"}],"S231P:label":"sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys10.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate differential between minimum zone temperature and freeze protection threshold temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-220,\"y\":-100},{\"x\":-200,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.y"}],"S231P:label":"sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys9.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate the difference between maximum cool down time and the allowed maximum cool down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":240},{\"x\":-280,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.y"}],"S231P:label":"sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate the differential between maximum warm-up time and the allowed maximum warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-300,\"y\":140},{\"x\":-280,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.y"}],"S231P:label":"sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate differential between time-to-next-occupancy and the cool-down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":240},{\"x\":-140,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.y"}],"S231P:label":"sub5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate differential between time-to-next-occupancy and the warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":150},{\"x\":-140,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.y"}],"S231P:label":"sub6"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.hys5.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"Switch between occupied mode index and unoccupied period index","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":310},{\"x\":180,\"y\":330}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.y"}],"S231P:label":"swi"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.occMod.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If occupied mode is on, then cool down mode should not be activated","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":270},{\"x\":160,\"y\":290}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.y"}],"S231P:label":"swi1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If occupied mode is on, then warm-up mode should not be activated.","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":140,\"y\":180},{\"x\":160,\"y\":200}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.y"}],"S231P:label":"swi2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If the Cool-down, warm-up, or Occupied mode is on, then setback mode should not be activated.","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":20},{\"x\":80,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.y"}],"S231P:label":"swi3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setBacMod.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If the Cool-down, warm-up, or Occupied mode is on, then freeze protection setback mode should not be activated.","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-100},{\"x\":80,\"y\":-80}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.y"}],"S231P:label":"swi4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.freProSetBacMod.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Switch","S231P:accessSpecifier":"protected","S231P:description":"If the Cool-down, warm-up, or Occupied mode is on, then setup mode should not be activated.","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":-200},{\"x\":80,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.y"}],"S231P:label":"swi5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.setUpMod.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.tNexOcc","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time to next occupied period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":310},{\"x\":-360,\"y\":350}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":140},{\"x\":-100,\"y\":180}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub6.u2"}],"S231P:label":"tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totColZon","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Total number of cold zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":10},{\"x\":-360,\"y\":50}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":0},{\"x\":-100,\"y\":40}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr.u"}],"S231P:label":"totColZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totHotZon","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Total number of hot zone","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-210},{\"x\":-360,\"y\":-170}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-140},{\"x\":-100,\"y\":-100}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr2.u"}],"S231P:label":"totHotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Total number of zones","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-340,\"y\":-340},{\"x\":-320,\"y\":-320}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon.y"}],"S231P:label":"totZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon.k","S231P:isFinal":true,"S231P:value":"nZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.totZon.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allCol.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.allHot.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","S231P:accessSpecifier":"protected","S231P:description":"Hold the start time true signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":240},{\"x\":0,\"y\":260}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.trueHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.y"}],"S231P:label":"truFalHol"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.trueHoldDuration","S231P:isFinal":true,"S231P:value":"preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and4.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold","S231P:accessSpecifier":"protected","S231P:description":"Hold the start time true signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-20,\"y\":150},{\"x\":0,\"y\":170}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.trueHoldDuration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.y"}],"S231P:label":"truFalHol1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.trueHoldDuration","S231P:isFinal":true,"S231P:value":"preWarCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.u","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.edg.y"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.truFalHol1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and1.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonFreProOff","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold temperature to end the freeze protection mode","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TZonFreProOff","S231P:value":{"@value":"280.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonFreProOn","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold temperature to activate the freeze protection mode","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"TZonFreProOn","S231P:value":{"@value":"277.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.TZonMin","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Minimum zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-140},{\"x\":-360,\"y\":-100}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.sub2.u2"}],"S231P:label":"TZonMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1EndSetBac","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when the setback mode could end","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-70},{\"x\":-360,\"y\":-30}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-60},{\"x\":-100,\"y\":-20}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetBac.u"},"S231P:label":"u1EndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1EndSetUp","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when the setup mode could end","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-290},{\"x\":-360,\"y\":-250}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-200},{\"x\":-100,\"y\":-160}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.endSetUp.u"},"S231P:label":"u1EndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1HigOccCoo","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when there is zone with the temperature being higher than the occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":210},{\"x\":-360,\"y\":250}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":100},{\"x\":-100,\"y\":140}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and2.u2"},"S231P:label":"u1HigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1Occ","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True: zone scheduled to be occupied","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":350},{\"x\":-360,\"y\":390}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":160},{\"x\":-100,\"y\":200}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or8.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u2"}],"S231P:label":"u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1OccHeaHig","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when there is zone with the temperature being lower than the occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":110},{\"x\":-360,\"y\":150}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.and5.u2"},"S231P:label":"u1OccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1SetBac","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when the average zone temperature falls below the average unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-40},{\"x\":-360,\"y\":0}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or2.u2"},"S231P:label":"u1SetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.u1SetUp","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"True when the average zone temperature rises above the average unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":-260},{\"x\":-360,\"y\":-220}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-180},{\"x\":-100,\"y\":-140}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.or7.u2"},"S231P:label":"u1SetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Index to indicate unoccupied period","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":340},{\"x\":20,\"y\":360}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd.y"}],"S231P:label":"unoPerInd"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.unoPerInd.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi.u3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.swi5.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.uOpeWin","@type":"S231P:IntegerInput","S231P:accessSpecifier":"public","S231P:description":"Total number of zones with opening window","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-400,\"y\":70},{\"x\":-360,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":20},{\"x\":-100,\"y\":60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt6.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.addInt7.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.intGreThr1.u"}],"S231P:label":"uOpeWin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Utilities.Assert","S231P:accessSpecifier":"protected","S231P:description":"Generate alarm message when window open during modes other than occupied mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":240,\"y\":80},{\"x\":260,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe.message"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe.u"}],"S231P:label":"winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.winOpe.message","S231P:isFinal":true,"S231P:value":"Level 4 alarm: window open during modes other than occupied mode"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode.yOpeMod","@type":"S231P:IntegerOutput","S231P:accessSpecifier":"public","S231P:description":"Operation mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":360,\"y\":-18},{\"x\":400,\"y\":22}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"yOpeMod"}]}