{"@context":{"S231P":"https://data.ashrae.org/S231P#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem"}],"S231P:label":"OperationMode"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert boolean to integer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-40},{\"x\":60,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt.y"}],"S231P:label":"booToInt"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.totColZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger","S231P:accessSpecifier":"public","S231P:description":"Convert boolean to integer","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-110},{\"x\":60,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1.y"}],"S231P:label":"booToInt1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.totHotZon"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Integers.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"No window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"origin\":{\"x\":-150,\"y\":0},\"extent\":[{\"x\":-10,\"y\":-10},{\"x\":10,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin.y"}],"S231P:label":"cloWin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin.k","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cloWin.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.uOpeWin"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Cooling down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":120},{\"x\":-140,\"y\":140}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim.y"}],"S231P:label":"cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim.k","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.cooDowTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.maxCooDowTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Calculate zone temperature difference to unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-150},{\"x\":20,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.y"}],"S231P:label":"dif1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Calculate zone temperature difference to unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-70},{\"x\":20,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.y"}],"S231P:label":"dif2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"public","S231P:description":"Gain factor","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-80,\"y\":40},{\"x\":-60,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.y"}],"S231P:label":"gai"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.k","S231P:isFinal":true,"S231P:value":{"@value":"14.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is lower than unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-40},{\"x\":20,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.y"}],"S231P:label":"greEqu2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1SetBac"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is lower than unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-110},{\"x\":20,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.y"}],"S231P:label":"greEqu3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.booToInt1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1SetUp"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is higher than the occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":20},{\"x\":20,\"y\":40}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.y"}],"S231P:label":"higThaCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1HigOccCoo"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"public","S231P:description":"Hysteresis that outputs if the zone temperature is lower than its unoccupied cooling setpoint by a given limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-150},{\"x\":60,\"y\":-130}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.y"}],"S231P:label":"hys1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.uHigh","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.uLow","S231P:isFinal":true,"S231P:value":{"@value":"-0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1EndSetUp"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"public","S231P:description":"Hysteresis that outputs if the zone temperature is higher than its unoccupied heating setpoint by a given limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":40,\"y\":-70},{\"x\":60,\"y\":-50}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.y"}],"S231P:label":"hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.uHigh","S231P:isFinal":true,"S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.uLow","S231P:isFinal":true,"S231P:value":{"@value":"-0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.hys3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1EndSetBac"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Greater","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is lower than the occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":70},{\"x\":20,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.y"}],"S231P:label":"lowThaHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1OccHeaHig"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch","@type":"http://example.org#Buildings.Controls.SetPoints.OccupancySchedule","S231P:accessSpecifier":"public","S231P:description":"Occupancy schedule","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":140},{\"x\":-100,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch.occupied"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch.tNexOcc"}],"S231P:label":"occSch"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch.occupied","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1Occ"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.occSch.tNexOcc","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.tNexOcc"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel","@type":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.OperationMode","S231P:accessSpecifier":"public","S231P:description":"Operation mode selection","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":80},{\"x\":140,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.maxCooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.maxWarUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.nZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.tNexOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.totColZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.totHotZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.TZonMin"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1EndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1EndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1HigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1Occ"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1OccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1SetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.u1SetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.uOpeWin"}],"S231P:label":"opeModSel"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.nZon","S231P:isFinal":true,"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Ramp","S231P:accessSpecifier":"public","S231P:description":"Block that generates ramp signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":40},{\"x\":-140,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.duration"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.height"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.y"}],"S231P:label":"ramp1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.duration","S231P:isFinal":true,"S231P:value":172800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.height","S231P:isFinal":true,"S231P:value":{"@value":"6.2831852","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.ramp1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sin","S231P:accessSpecifier":"public","S231P:description":"Block that outputs the sine of the input","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":40},{\"x\":-100,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1.y"}],"S231P:label":"sin1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.sin1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.gai.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":10},{\"x\":-100,\"y\":30}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc.y"}],"S231P:label":"TZonCooSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"297.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.u2"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-110},{\"x\":-100,\"y\":-90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno.y"}],"S231P:label":"TZonCooSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"303.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonCooSetUno.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-160,\"y\":70},{\"x\":-140,\"y\":90}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc.y"}],"S231P:label":"TZonHeaSetOcc"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc.k","S231P:isFinal":true,"S231P:value":{"@value":"293.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetOcc.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":-40},{\"x\":-100,\"y\":-20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno.y"}],"S231P:label":"TZonHeaSetUno"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno.k","S231P:isFinal":true,"S231P:value":{"@value":"285.15","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.TZonHeaSetUno.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.u1"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Sources.Constant","S231P:accessSpecifier":"public","S231P:description":"Warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-120,\"y\":100},{\"x\":-100,\"y\":120}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim.y"}],"S231P:label":"warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim.k","S231P:isFinal":true,"S231P:value":1800},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.warUpTim.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.maxWarUpTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.AddParameter","S231P:accessSpecifier":"public","S231P:description":"Zone temperarure","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-48,\"y\":40},{\"x\":-28,\"y\":60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.p"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.y"}],"S231P:label":"zonTem"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.p","S231P:isFinal":true,"S231P:value":{"@value":"295.65","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.zonTem.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.dif2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.greEqu3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.higThaCooSet.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.lowThaHeaSet.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.Validation.OperationMode.opeModSel.TZonMin"}]}]}