{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#","unit":"http://qudt.org/vocab/unit#"},"@graph":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus","@type":"S231P:Block","S231P:containsBlock":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe"}],"S231P:hasInput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.warUpTim"}],"S231P:hasOutput":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigUnoCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yOccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yUnoHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yWarTim"}],"S231P:hasParameter":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.have_winSen"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.uLow"}],"S231P:label":"ZoneStatus"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":0},{\"x\":140,\"y\":20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.y"}],"S231P:label":"and1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigOccCoo"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":80},{\"x\":140,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.y"}],"S231P:label":"and2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yOccHeaHig"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-90},{\"x\":140,\"y\":-70}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.y"}],"S231P:label":"and3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yUnoHeaHig"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.And","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-210},{\"x\":140,\"y\":-190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.y"}],"S231P:label":"and5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigUnoCoo"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal","S231P:accessSpecifier":"protected","S231P:description":"Convert Boolean to Real number","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":60,\"y\":140},{\"x\":80,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea.y"}],"S231P:label":"booToRea"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.bouLim","@type":"S231P:Parameter","qudt:hasDisplayUnit":{"@id":"S231P:K"},"qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Threshold of temperature difference for indicating the end of setback or setup mode","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"true\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"bouLim","S231P:min":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"},"S231P:value":1},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Sources.Constant","S231P:accessSpecifier":"protected","S231P:description":"Constant false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":190},{\"x\":-120,\"y\":210}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con.k"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con.y"}],"S231P:label":"con"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con.k","S231P:isFinal":true,"S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.con.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.cooDowTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Cool-down time retrieved from optimal cool-down block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":200},{\"x\":-160,\"y\":240}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":90},{\"x\":-100,\"y\":130}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.u1"},"S231P:label":"cooDowTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.have_winSen","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Check if the zone has window status sensor","S231P:graphics":"{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"have_winSen","S231P:value":false},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the system should run in warm-up mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":80},{\"x\":20,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.y"}],"S231P:label":"hys"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the system should run in cool-down mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":0},{\"x\":20,\"y\":20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.y"}],"S231P:label":"hys1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the zone temperature is lower than unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-80},{\"x\":20,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.y"}],"S231P:label":"hys2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the zone temperature is higher than its unoccupied heating setpoint by a given limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-120},{\"x\":20,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.y"}],"S231P:label":"hys3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.uHigh","S231P:isFinal":true,"S231P:value":"bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.uLow","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the zone temperature is lower than its unoccupied cooling setpoint by a given limit","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-240},{\"x\":20,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.y"}],"S231P:label":"hys4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.uHigh","S231P:isFinal":true,"S231P:value":"bouLim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.uLow","S231P:isFinal":true,"S231P:value":0},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Hysteresis","S231P:accessSpecifier":"protected","S231P:description":"Hysteresis that outputs if the zone temperature is higher than unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":0,\"y\":-200},{\"x\":20,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.y"}],"S231P:label":"hys5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.uHigh","S231P:isFinal":true,"S231P:value":"uHigh"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.uLow","S231P:isFinal":true,"S231P:value":"uLow"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.u1"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Logical not","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":140},{\"x\":-20,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1.y"}],"S231P:label":"not1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.and5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.booToRea.u"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-250},{\"x\":140,\"y\":-230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.y"}],"S231P:label":"or1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetUp"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Or","S231P:accessSpecifier":"protected","S231P:description":"When window is open, it should output true","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":-130},{\"x\":140,\"y\":-110}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.y"}],"S231P:label":"or2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetBac"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Decide if the cool down time of one zone should be ignored: if window is open, \n    then output zero, otherwise, output cool-down time from optimal cool-down block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":210},{\"x\":140,\"y\":230}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.y"}],"S231P:label":"pro"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yCooTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Multiply","S231P:accessSpecifier":"protected","S231P:description":"Decide if the warm-up time of one zone should be ignored: if window is open, \n    then output zero, otherwise, output warm-up time from optimal warm-up block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":170},{\"x\":140,\"y\":190}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.y"}],"S231P:label":"pro1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yWarTim"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and the occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":80},{\"x\":-20,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.y"}],"S231P:label":"sub"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate difference between zone temperature and the occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":0},{\"x\":-20,\"y\":20}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.y"}],"S231P:label":"sub1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys1.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate zone temperature difference to unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-80},{\"x\":-20,\"y\":-60}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.y"}],"S231P:label":"sub2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys2.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate zone temperature difference to unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-120},{\"x\":-20,\"y\":-100}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.y"}],"S231P:label":"sub3"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys3.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate zone temperature difference to unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-240},{\"x\":-20,\"y\":-220}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.y"}],"S231P:label":"sub4"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys4.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"protected","S231P:description":"Calculate zone temperature difference to unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-40,\"y\":-200},{\"x\":-20,\"y\":-180}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.y"}],"S231P:label":"sub5"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.y","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.hys5.u"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TOccCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":10},{\"x\":-160,\"y\":50}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-70},{\"x\":-100,\"y\":-30}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.u2"},"S231P:label":"TOccCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TOccHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":50},{\"x\":-160,\"y\":90}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-40},{\"x\":-100,\"y\":0}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.u1"},"S231P:label":"TOccHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TUnoCooSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-180},{\"x\":-160,\"y\":-140}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-130},{\"x\":-100,\"y\":-90}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.u2"}],"S231P:label":"TUnoCooSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TUnoHeaSet","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-60},{\"x\":-160,\"y\":-20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-100},{\"x\":-100,\"y\":-60}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.u2"}],"S231P:label":"TUnoHeaSet"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.TZon","@type":"S231P:RealInput","qudt:hasDisplayUnit":{"@id":"unit:DEG_C"},"qudt:hasQuantityKind":{"@id":"S231P:ThermodynamicTemperature"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Single zone temperature","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":90},{\"x\":-160,\"y\":130}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":2},{\"x\":-100,\"y\":42}]}}}","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub1.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub2.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub3.u1"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub4.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.sub5.u1"}],"S231P:label":"TZon"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.u1Win","@type":"S231P:BooleanInput","S231P:accessSpecifier":"public","S231P:description":"Window status, normally closed (true), when windows open, it becomes false","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":130},{\"x\":-160,\"y\":170}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":30},{\"x\":-100,\"y\":70}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe.u"},"S231P:label":"u1Win"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.uHigh","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"High limit of the hysteresis for checking temperature difference","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uHigh","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.uLow","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:TemperatureDifference"},"qudt:hasUnit":{"@id":"S231P:K"},"S231P:accessSpecifier":"public","S231P:description":"Low limit of the hysteresis for checking temperature difference","S231P:graphics":["{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}}]}}","{\"name\":\"__cdl\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"ValueInReference\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"false\"}}}}}]}}"],"S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"uLow","S231P:value":{"@value":"-0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.warUpTim","@type":"S231P:RealInput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Warm-up time retrieved from optimal warm-up block","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":160},{\"x\":-160,\"y\":200}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-100,\"y\":100}]}}}","S231P:isConnectedTo":{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.pro1.u1"},"S231P:label":"warUpTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Logical.Not","S231P:accessSpecifier":"protected","S231P:description":"Window is open","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":140},{\"x\":-120,\"y\":160}]}}}","S231P:hasInstance":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe.y"}],"S231P:label":"winOpe"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.winOpe.y","S231P:isConnectedTo":[{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.not1.u"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or1.u2"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.or2.u2"}]},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yCooTim","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Cool-down time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":200},{\"x\":200,\"y\":240}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":110},{\"x\":140,\"y\":150}]}}}","S231P:label":"yCooTim"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetBac","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone could end setback mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-140},{\"x\":200,\"y\":-100}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-80},{\"x\":140,\"y\":-40}]}}}","S231P:label":"yEndSetBac"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yEndSetUp","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone could end setup mode","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-260},{\"x\":200,\"y\":-220}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-150},{\"x\":140,\"y\":-110}]}}}","S231P:label":"yEndSetUp"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigOccCoo","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is higher than the occupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-10},{\"x\":200,\"y\":30}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-10},{\"x\":140,\"y\":30}]}}}","S231P:label":"yHigOccCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yHigUnoCoo","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is higher than the unoccupied cooling setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-220},{\"x\":200,\"y\":-180}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-130},{\"x\":140,\"y\":-90}]}}}","S231P:label":"yHigUnoCoo"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yOccHeaHig","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is lower than the occupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":70},{\"x\":200,\"y\":110}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":40},{\"x\":140,\"y\":80}]}}}","S231P:label":"yOccHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yUnoHeaHig","@type":"S231P:BooleanOutput","S231P:accessSpecifier":"public","S231P:description":"True when the zone temperature is lower than the unoccupied heating setpoint","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":-100},{\"x\":200,\"y\":-60}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-60},{\"x\":140,\"y\":-20}]}}}","S231P:label":"yUnoHeaHig"},{"@id":"http://example.org#Buildings.Controls.OBC.ASHRAE.G36.ZoneGroups.ZoneStatus.yWarTim","@type":"S231P:RealOutput","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Warm-up time","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":160,\"y\":160},{\"x\":200,\"y\":200}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":90},{\"x\":140,\"y\":130}]}}}","S231P:label":"yWarTim"}]}