{"@context":{"S231P":"https://data.ashrae.org/S231P#","qudt":"http://qudt.org/schema/qudt#"},"@graph":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID","@type":"S231P:ElementaryBlock","S231P:containsBlock":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.controlError"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.D"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errD"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errI1"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errI2"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errP"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.P"}],"S231P:hasInput":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.u_m"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.u_s"}],"S231P:hasOutput":{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.y"},"S231P:hasParameter":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.controllerType"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.k"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Nd"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Ni"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.r"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.reverseActing"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Td"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Ti"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.xi_start"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yd_start"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yMax"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yMin"}],"S231P:label":"PID"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.controlError","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"Control error (set point - measurement)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-200,\"y\":-16},{\"x\":-180,\"y\":4}]}}}","S231P:label":"controlError"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.controllerType","S231P:accessSpecifier":"public","S231P:description":"Type of controller","S231P:label":"controllerType","S231P:value":"Buildings.Controls.OBC.CDL.Types.SimpleController.PI"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.D","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Derivative","S231P:accessSpecifier":"public","S231P:description":"Derivative term","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":60},{\"x\":-30,\"y\":80}]}}}","S231P:hasInstance":{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.D.y_start"},"S231P:label":"D"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.D.y_start","S231P:isFinal":true,"S231P:value":"yd_start"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errD","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"D error","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":60},{\"x\":-120,\"y\":80}]}}}","S231P:label":"errD"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errI1","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"I error (before anti-windup compensation)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":-4},{\"x\":-120,\"y\":16}]}}}","S231P:label":"errI1"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errI2","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"I error (after anti-windup compensation)","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-100,\"y\":-10},{\"x\":-80,\"y\":10}]}}}","S231P:label":"errI2"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.errP","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Subtract","S231P:accessSpecifier":"public","S231P:description":"P error","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-140,\"y\":130},{\"x\":-120,\"y\":150}]}}}","S231P:label":"errP"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.IntegratorWithReset","S231P:accessSpecifier":"public","S231P:description":"Integral term","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":-10},{\"x\":-30,\"y\":10}]}}}","S231P:hasInstance":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I.k"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I.y_start"}],"S231P:label":"I"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I.k","S231P:isFinal":true,"S231P:value":"k/Ti"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.I.y_start","S231P:isFinal":true,"S231P:value":"xi_start"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.k","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Gain of controller","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Control gains\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"k","S231P:min":"100*Constants.eps","S231P:value":1},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.Limiter","S231P:accessSpecifier":"public","S231P:description":"Limiter","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":120,\"y\":80},{\"x\":140,\"y\":100}]}}}","S231P:hasInstance":[{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim.uMax"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim.uMin"}],"S231P:label":"lim"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim.uMax","S231P:isFinal":true,"S231P:value":"yMax"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.lim.uMin","S231P:isFinal":true,"S231P:value":"yMin"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Nd","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"The higher Nd, the more ideal the derivative block","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Derivative block\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PD\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Nd","S231P:min":"100*Constants.eps","S231P:value":10},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Ni","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Ni*Ti is time constant of anti-windup compensation","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Integrator anti-windup\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PI\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Ni","S231P:min":"100*Constants.eps","S231P:value":{"@value":"0.9","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.P","@type":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter","S231P:accessSpecifier":"public","S231P:description":"Gain for proportional control action","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-50,\"y\":130},{\"x\":-30,\"y\":150}]}}}","S231P:hasInstance":{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.P.k"},"S231P:label":"P"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.P.k","S231P:isFinal":true,"S231P:value":"k"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.r","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Typical range of control error, used for scaling the control error","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"r","S231P:min":"100*Constants.eps","S231P:value":1},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.reverseActing","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Set to true for reverse acting, or false for direct acting control action","S231P:isOfDataType":{"@id":"S231P:Boolean"},"S231P:label":"reverseActing","S231P:value":true},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Td","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of derivative block","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Control gains\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PD\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Td","S231P:min":"100*Constants.eps","S231P:value":{"@value":"0.1","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.Ti","@type":"S231P:Parameter","qudt:hasQuantityKind":{"@id":"S231P:Time"},"qudt:hasUnit":{"@id":"S231P:s"},"S231P:accessSpecifier":"public","S231P:description":"Time constant of integrator block","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Control gains\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PI\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"Ti","S231P:min":"100*Constants.eps","S231P:value":{"@value":"0.5","@type":"http://www.w3.org/2001/XMLSchema#decimal"}},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.u_m","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Connector of measurement input signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"origin\":{\"x\":0,\"y\":-220},\"extent\":[{\"x\":20,\"y\":-20},{\"x\":-20,\"y\":20}],\"rotation\":270},\"iconTransformation\":{\"origin\":{\"x\":0,\"y\":-120},\"extent\":[{\"x\":20,\"y\":-20},{\"x\":-20,\"y\":20}],\"rotation\":270}}}","S231P:label":"u_m"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.u_s","@type":"S231P:RealInput","S231P:accessSpecifier":"public","S231P:description":"Connector of setpoint input signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":-260,\"y\":-20},{\"x\":-220,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":-140,\"y\":-20},{\"x\":-100,\"y\":20}]}}}","S231P:label":"u_s"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.xi_start","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Initial value of integrator state","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Initialization\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PI\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"xi_start","S231P:value":0},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.y","@type":"S231P:RealOutput","S231P:accessSpecifier":"public","S231P:description":"Connector of actuator output signal","S231P:graphics":"{\"Placement\":{\"transformation\":{\"extent\":[{\"x\":220,\"y\":-20},{\"x\":260,\"y\":20}]},\"iconTransformation\":{\"extent\":[{\"x\":100,\"y\":-20},{\"x\":140,\"y\":20}]}}}","S231P:label":"y"},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yd_start","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Initial value of derivative output","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"tab\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Advanced\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Initialization\\\"\"}}}}},{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"enable\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":{\"logical_expression\":{\"logical_or\":[{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PD\"}],\"relation_operator\":\"==\"}]},{\"logical_and\":[{\"arithmetic_expressions\":[{\"name\":\"controllerType\"},{\"name\":\"CDL.Types.SimpleController.PID\"}],\"relation_operator\":\"==\"}]}]}}}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"yd_start","S231P:value":0},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yMax","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Upper limit of output","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"yMax","S231P:value":1},{"@id":"https://data.ashrae.org/S231P#Buildings.Controls.OBC.CDL.Reals.PID.yMin","@type":"S231P:Parameter","S231P:accessSpecifier":"public","S231P:description":"Lower limit of output","S231P:graphics":"{\"name\":\"Dialog\",\"modification\":{\"class_modification\":[{\"element_modification_or_replaceable\":{\"element_modification\":{\"name\":\"group\",\"modification\":{\"equal\":true,\"expression\":{\"simple_expression\":\"\\\"Limits\\\"\"}}}}}]}}","S231P:isOfDataType":{"@id":"S231P:Real"},"S231P:label":"yMin","S231P:value":0}]}